| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 卸渣阀阀芯严重磨损 | 磨损 | 机械 | 严重 | 高温炉渣在阀腔内高速流动产生强烈的冲刷切削作用，导致金属密封面材料被逐渐剥离，阀芯与阀座间隙变大，密封失效 | DCS系统显示排渣温度异常升高；现场可听见阀内介质泄漏的嘶嘶气流声；气力输渣管路压力出现波动 | [物理]阀芯密封面磨损深度>2mm（适用：高温炉渣冲刷工况，置信：经验值）；[状态量]排渣温度较床温温降<50℃（适用：额定运行工况，置信：经验值） | [在线]排渣温度热电偶；[离线]超声波测厚仪；[离线]内窥镜 | 关键判据：排渣温度异常升高且伴随输渣管路压力波动。鉴别要点：若排渣温度升高但炉膛床温同步升高，则为锅炉燃烧工况波动而非卸渣阀磨损泄漏；若仅阀后温度单侧升高且现场有气流声，可排除冷渣器堵塞 | [经验级]根本处理：解体卸渣阀，采用耐磨焊条（如碳化钨焊丝）对阀芯进行补焊并上车床机加工恢复尺寸，或直接更换备件阀芯；临时处理：适当调整填料压盖力矩，注入耐高温密封脂进行临时封堵 | 优化锅炉燃烧工况降低底渣大颗粒比例；选用碳化硅或耐磨合金材质阀门；定期利用停炉机会进行测厚检查 | 冷渣器堵塞：区分要点是冷渣器堵塞会导致排渣量断流甚至归零，且阀前压力急剧升高，而卸渣阀磨损泄漏排渣流量通常正常或偏大，阀后温度异常 | 钳工2名、焊工1名；工时12-16h（置信：经验值） | 角磨机、直流逆变焊机、超声波测厚仪、内六角扳手（置信：经验值） | 耐磨焊丝、耐高温密封脂、石墨盘根、同型号阀芯组件（置信：经验值） | 检修前必须办理工作票并切断主排渣管路，确认冷渣器完全停运且温度降至安全范围方可作业（DL/T 869-2012，标准值）（置信：标准值） | 阀芯密封面修复后需进行0.6MPa压缩空气打压试验，保压10分钟无压降且无气泡泄漏（GB/T 13927-2017，标准值）（置信：标准值） |
| 卸渣阀卡涩与堵渣 | 堵塞；变形 | 机械；热 | 危急 | 排渣温度过高导致炉渣呈熔融或半熔融状态在阀腔内结焦搭桥，或由于锅炉结焦产生大块焦渣死死卡在阀芯与阀体之间，致使阀杆无法动作 | 气缸/电动执行器动作但阀杆不动或出现剧烈抖动；执行器电机过载跳闸；就地手动摇轮感觉极度沉重甚至无法摇动；排渣彻底中断 | [状态量]执行器电机电流>额定电流1.2倍（适用：阀门开关过程，置信：经验值）；[物理]排渣阀前后的床压差>设计值1.5倍（适用：满负荷工况，置信：经验值） | [在线]执行器扭矩/电流传感器；[在线]床层差压变送器；[离线]手动摇把 | 关键判据：执行器过载跳闸且排渣管路无温降显示。鉴别要点：若执行器电流正常且无过载，但排渣中断，需排查冷渣器流化风量是否不足；若执行器电流超限且手动摇轮卡死，则确认为卸渣阀机械卡涩 | [经验级]根本处理：切断执行器动力，使用专用捅杆或高压水枪从清渣口清理卡涩的焦块，修复或更换变形损坏的阀杆；临时处理：无，须立即停机处理，严禁强行电动或手动操作以免扭断阀杆 | 严格控制床层温度在950℃以下防止局部超温结焦；定期活动卸渣阀防止积渣；保证流化风量充足使底渣正常流化 | 冷渣器流化失效：区分要点是冷渣器流化失效通常伴随流化风室压力异常升高，而卸渣阀卡涩时冷渣器各风室压力参数可能正常，仅执行器位置反馈不变 | 钳工2名、锅炉辅机检修工1名；工时8-12h（置信：经验值） | 专用清渣捅杆、高压水枪、大锤、手拉葫芦、扭矩扳手（置信：经验值） | 阀杆备件、耐高温防卡涩润滑脂、清渣工具（置信：经验值） | 处理卡涩时必须穿戴防烫服和防护面罩，严禁在锅炉带压状态下强行开启阀门，防止高温喷出伤人（DL/T 869-2012，标准值）（置信：标准值） | 阀门启闭全程无卡涩，执行器电机电流稳定在额定值60%以下，手动操作力矩均匀（DL/T 5217-2014，标准值）（置信：标准值） |