| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 轴承座体磨损（跑外圈） | 磨损 | 机械 | 严重 | 长期交变载荷及振动导致轴承外圈与座孔配合间隙增大，产生相对滑移（跑外圈），进而造成座孔几何变形及金属磨损 | 轴承异响；轴承座外壳温度异常升高；转子轴向或径向晃动明显；端盖与轴封处出现非正常粉末 | [物理]轴承座外壳温度>80℃（适用：尾部受热面高粉尘环境，置信：经验值）；[物理]振动速度>7.1mm/s（适用：轴中心高≥315mm，刚性安装（置信：经验值）；ISO 10816-3:2009 表1 C/D级，置信：标准值） | [在线]轴承温度Pt100传感器；[在线]振动加速度传感器；[离线]内径千分尺测量座孔椭圆度 | ①关键判据：振动呈工频主导且外壳温度持续偏高；②鉴别要点：与轴承内部滚子点蚀区分（点蚀多产生高频冲击成分及特定故障特征频率，而跑外圈主要表现为工频振动大及座孔宏观尺寸超差） | [经验级]根本处理：拆解轴承座，清理磨损面，采用激光熔敷或热喷涂恢复尺寸后镗孔，更换新轴承；临时处理：无，须立即停机处理 | 优化轴承与座孔配合精度；定期紧固底座螺栓防松动；改善润滑条件 | 轴承内部疲劳点蚀：区分要点为频谱特征不同，点蚀伴随明显的高频冲击值 | 钳工2名、焊工1名；工时16-24h（置信：经验值） | 扭力扳手、内径千分尺、激光熔敷设备、镗床（置信：经验值） | 新轴承、合金焊丝或喷涂粉末、清洗剂（置信：经验值） | 动火作业需办理动火票，清理周围粉尘，配备灭火器（DL/T 869-2012，置信：标准值） | 座孔配合精度恢复至H7级公差，试运振动值<2.8mm/s（DL/T 869-2012，置信：标准值） |
| 轴承座密封失效漏油 | 润滑失效 | 机械；环境 | 一般 | 尾部烟道负压波动或密封件老化，导致轴承座内润滑油被吸出或渗漏，引发轴承润滑不良及环境污染 | 轴承座观察窗油位明显下降；轴承座外部轴颈处油污堆积；轴承内部油位不足引发干摩擦异响 | [化学]油中水分>100ppm（适用：尾部受热面易结露环境，置信：经验值）；[物理]轴承座油位视窗油位低于1/2刻度（适用：停机静态检查，置信：经验值） | [离线]油位视窗目视检查；[离线]轴颈表面油污沉积检查；[离线]油料取样分析 | ①关键判据：油位持续下降且外部存在新鲜油污；②鉴别要点：与轴承内部保持架断裂引发的温升区分（密封失效初期温度正常，仅油位下降；保持架断裂会引发急剧温升及强振动） | [经验级]根本处理：清理密封面，更换优质骨架油封或迷宫密封，调整回油孔通畅度；临时处理：清理漏油部位，使用密封胶临时封堵微小缝隙，补充润滑油至正常油位 | 定期检查油位及油质；保持呼吸器畅通平衡内外压差；选用耐高温老化密封件 | 轴承材质缺陷发热：区分要点为材质缺陷发热伴随强烈振动且无外部漏油痕迹 | 钳工1名；工时4-6h（置信：经验值） | 拉马、卡环钳、清理油污工具、扭力扳手（置信：经验值） | 骨架油封、密封胶、润滑油、清洗剂（置信：经验值） | 工作区域注意防滑，废油按危废回收处理（DL/T 869-2012，置信：标准值） | 密封无渗漏，油位稳定保持在中线位置，连续运行24h无异常下降（置信：经验值） |
| 轴承座地脚松动 | 定位异常 | 机械 | 严重 | 长期交变应力导致轴承座与基础台板连接螺栓松动或基础垫片碎裂，引发结构支撑刚度下降及异常振动 | 轴承座整体晃动；底座与台板结合面有缝隙；基础混凝土或台板出现裂纹；局部振动显著增大 | [物理]地脚螺栓紧固力矩偏差>10%（适用：M20以上地脚螺栓，置信：经验值）；[物理]振动速度>11.2mm/s（适用：刚性支承，ISO 10816-3:2009 表1 D级，置信：标准值） | [在线]振动速度传感器；[离线]塞尺检查结合面间隙；[离线]力矩扳手校核紧力 | ①关键判据：振动以低频为主且0.5倍频或工频分量大，结合面有缝隙；②鉴别要点：与转子质量不平衡区分（不平衡振动随转速升高明显增大且各轴承相位稳定，地脚松动表现为定向振动大且力矩明显缺失） | [经验级]根本处理：重新配制垫铁，彻底清理基础台板，按规范力矩紧固地脚螺栓并点焊防松；临时处理：使用大扭矩扳手紧固现有螺母，注入环氧树脂垫片胶填充微小缝隙 | 定期力矩复测；确保基础台板无二次灌浆层空鼓及裂纹 | 转子不平衡：区分要点为不平衡在各轴承座均呈现稳定的同相位工频振动，松动仅限局部且伴随结合面缝隙 | 钳工2名；工时6-8h（置信：经验值） | 塞尺、力矩扳手、百分表、垫铁调整工具（置信：经验值） | 垫铁、防松螺母、环氧树脂垫片胶（置信：经验值） | 高空作业需规范佩戴安全带，防止工具坠落（DL/T 869-2012，置信：标准值） | 结合面用0.05mm塞尺不入，紧固力矩符合设计图纸要求（DL/T 869-2012，置信：标准值） |