| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 滤袋破损 | 破裂；泄漏 | 机械；环境 | 严重 | 烟气中粉尘冲刷滤袋表面，长期运行导致纤维疲劳断裂或机械磨损，致使滤袋局部或整体破裂，失去过滤功能。 | 除尘器出口冒灰；烟囱排放浓度明显升高；设备压降突然减小；下灰量异常减少。 | [物理]设备运行阻力<800Pa（适用：正常过滤风速下，置信：经验值）；[状态量]出口粉尘排放浓度>30mg/Nm³（适用：设计煤质及满负荷工况，GB 13223-2011 表1，置信：标准值） | [离线]荧光示踪检测；[离线]粉尘浓度在线监测仪；[离线]逐室停风人工摸袋检查 | 关键判据：阻力骤降且出口浓度飙升。鉴别要点：与滤袋潮湿糊袋区分，糊袋表现为阻力急剧上升而非下降，且压差变送器数值持续高位。 | [规程级]根本处理：停运清灰室，更换破损滤袋，检查花板焊缝；临时处理：关闭该室提升阀，隔离故障仓室维持低负荷运行。 | 严格控制运行烟气温度避免超温；规范喷吹压力；定期检查滤袋寿命。 | 滤袋脱落：区分要点是滤袋脱落通常伴随室内气流分布不均引发的局部异常磨损，需检查袋口卡箍。 | 检修工2名；工时4-6h（置信：经验值） | 扭力扳手、粉尘检测仪、24V安全照明（置信：经验值） | 同规格备用滤袋、袋口弹簧骨架、密封胶（置信：经验值） | 进入电除尘内部须办理密闭空间作业票，切断引风机电源并挂牌（DL/T 790.54-2004，置信：标准值） | 换袋后进行冷态通风试验，确认花板无漏风点，运行阻力恢复至1000-1500Pa范围（DL/T 869-2012，置信：标准值） |
| 滤袋板结糊袋 | 堵塞；结垢 | 机械；化学 | 严重 | 烟气温度低于露点时，水蒸气与SO2/SO3结合形成亚硫酸/硫酸，粉尘吸水后黏附于滤袋表面，清灰无法脱落导致透气性丧失。 | 除尘器进出口压差持续升高并报警；脉冲清灰频繁但阻力不降；引风机电流增大甚至超限跳闸；灰斗不下灰。 | [物理]设备运行阻力>1800Pa（适用：额定负荷且脉冲阀正常工作，置信：经验值）；[物理]烟气入口温度<90℃（适用：燃用含硫煤种，酸露点以下，置信：经验值） | [在线]压差变送器；[在线]烟气温度热电偶；[离线]滤袋取样化验 | 关键判据：低烟气温度伴随高阻力且清灰无效。鉴别要点：与脉冲阀故障不清灰区分，脉冲阀故障时气包压力不下降，糊袋时气包压力下降正常但阻力居高。 | [经验级]根本处理：停炉后开孔清理板结滤袋或整体更换，投入热风烘干系统；临时处理：提高入口烟气温度，加强烘干，缩短喷吹周期。 | 锅炉投油或低负荷时停止除尘器运行；提高烟气温度至露点以上15℃；优化喷氨量避免过量。 | 脉冲阀损坏：区分要点是脉冲阀损坏表现为气包无法建压或电磁阀无动作，而糊袋气源系统参数正常。 | 检修工2名、热控工1名；工时8-12h（置信：经验值） | 压差计、红外测温仪、高压水清洗机（置信：经验值） | 备用新滤袋、干燥压缩空气（置信：经验值） | 停炉进入净气室前须确认烟气排空，强制通风降温至40℃以下方可进入（DL/T 869-2012，置信：标准值） | 糊袋清理或更换后，满负荷运行压差恢复至设计值1500Pa以内（DL/T 869-2012，置信：标准值） |
| 脉冲电磁阀故障 | 泄漏；性能退化 | 机械；电气 | 一般 | 电磁线圈受潮短路或铁芯卡涩，膜片老化破裂或异物垫住，导致阀门无法开启喷吹或关闭不严持续漏气。 | 气包压力持续下降无法维持；电磁阀线圈发烫或无吸合声；对应气缸或喷吹管不工作；该室滤袋无法清灰导致阻力上升。 | [电气]线圈绝缘电阻<0.5MΩ（适用：500V兆欧表测量，GB/T 1032-2012，置信：标准值）；[状态量]气源压力波动>0.2MPa（适用：稳压气包，置信：经验值） | [带电]万用表通断测量；[在线]气包压力变送器；[离线]听诊器测听电磁阀排气声 | 关键判据：线圈阻值异常或气包压力异常下降。鉴别要点：与空压机供气不足区分，空压机供气不足表现为全厂气动设备均动作迟缓，而脉冲阀故障仅限于单只或单路。 | [经验级]根本处理：更换损坏的电磁线圈或膜片组件，清理阀内杂质；临时处理：旁路该阀，手动强制提升该室清灰频率。 | 定期检查气源除水除油效果；定期校验电磁阀线圈绝缘；气源增加干燥过滤器。 | 空压机出力不足：区分要点是空压机故障表现为母管压力整体下降，而脉冲阀故障母管压力在补气后可恢复。 | 热控工1名；工时1-2h（置信：经验值） | 万用表、500V兆欧表、内六角扳手（置信：经验值） | 同型号电磁阀线圈、脉冲阀膜片总成、生料带（置信：经验值） | 带电测量电磁阀前须确认防爆环境安全，严禁带压拆卸气源管路（GB 50058-2014，置信：标准值） | 线圈绝缘电阻>1MΩ，通电动作灵敏，气包在断电后15分钟内压降<0.05MPa（GB/T 1032-2012，置信：标准值） |
| 灰斗堵灰 | 堵塞 | 机械；环境 | 危急 | 灰斗内粉尘受潮结块搭桥，或卸灰阀（星型阀）损坏卡涩停转，导致灰斗积灰满至除尘器内部，淹没滤袋造成失效。 | 灰斗料位计持续高报；卸灰电机电流过大或堵转跳闸；除尘器底部壳体温度异常偏低；下灰量骤减或无灰排出。 | [状态量]灰斗料位>满量程的80%（适用：核子料位计或射频导纳，置信：经验值）；[电气]卸灰电机电流>额定电流的1.2倍（适用：堵转工况，GB/T 1032-2012，置信：标准值） | [在线]雷达/射频导纳料位计；[在线]卸灰电机电流监测；[离线]仓壁敲击测音 | 关键判据：高料位报警伴随卸灰阀电流异常。鉴别要点：与料位计误报区分，若料位计高报但卸灰阀电流空载极低且下灰顺畅，则为料位计故障而非堵灰。 | [规程级]根本处理：停运除尘器，开启灰斗下部捅灰孔人工疏通，修复或更换损坏的卸灰阀；临时处理：开启灰斗电伴热和空气炮振打，频繁启动卸灰阀正反转尝试疏通。 | 保持灰斗电伴热良好运行；定期排空灰斗防止积存；雨季加强灰斗保温。 | 料位计故障误报：区分要点是敲击灰斗外部声音沉闷为真堵灰，声音清脆为空斗误报。 | 检修工3名；工时8-16h（置信：经验值） | 铁钎、大锤、空气炮检修工具、电焊机（置信：经验值） | 卸灰阀备件、伴热带、操作平台（置信：经验值） | 疏通灰斗时严禁人员进入灰斗内部，须从外部捅灰孔操作，防止粉尘坍塌掩埋（DL/T 869-2012，置信：标准值） | 卸灰阀运转平稳无卡涩，灰斗料位能降至低料位并保持正常循环排灰（置信：经验值） |