| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 滤袋磨损破漏 | 磨损 | 机械；环境 | 严重 | CFB锅炉飞灰浓度大且颗粒锐利，随高速烟气冲刷滤袋，导致纤维层逐渐变薄穿孔。 | 除尘器运行阻力突然下降；烟囱排放透明度变差冒黑烟或冒尘；在线粉尘浓度监测仪数值飙升。 | [物理]排放粉尘浓度>30mg/Nm³（适用：燃煤火电厂排放，GB 13223-2011 表1，置信：标准值）；[物理]单室压差<800Pa（适用：满负荷工况且无旁路，置信：经验值） | [在线]粉尘浊度仪；[在线]滤袋压差变送器；[离线]荧光粉检漏测试 | 关键判据：阻力突降且粉尘浓度飙升。鉴别要点：与"滤袋严重堵塞"区分，堵塞表现为压差急剧上升（>1500Pa）而粉尘浓度不升高；破漏表现为压差下降且粉尘浓度升高。 | [经验级]根本处理：停运隔离除尘器单室，开孔进入花板上方，更换破损滤袋并查找内部异常气流冲刷源；临时处理：关闭破损室进出口挡板门，隔离该室运行，降负荷保全局生产。 | 控制锅炉烟气流速在设计范围内；优化气流分布装置；选用防磨损、抗氧化材质的P84或PTFE滤料。 | 滤袋堵塞：区分要点为堵塞导致系统压差急剧上升，而破漏导致压差下降。 | 除尘维护工3名、热控工1名；工时8-12h（置信：经验值） | 充气式测漏仪、专用滤袋安装工具、扳手、安全带（置信：经验值） | 同规格备用滤袋、袋笼、密封胶、弹簧涨圈（置信：经验值） | 进入电除尘内部须办理密闭空间作业票，停炉后温度降至40℃以下方可进入（DL/T 748.6-2018，标准值）（置信：标准值） | 检修后整体设备打压无漏点，运行24小时后实测排放浓度<30mg/Nm³（GB 13223-2011，标准值）（置信：标准值） |
| 滤袋氧化与高温脆化 | 老化 | 热；化学 | 严重 | 烟气超温或含高浓度NOx、SOx、O2，破坏滤袋高分子化学键，导致滤袋强力大幅下降、发硬变脆。 | 停机检查时发现滤袋无弹性易折断；运行中频繁出现局部破袋；压差逐渐异常升高。 | [热]烟气温度>160℃（适用：常规PPS滤料连续运行，置信：经验值）；[化学]O2含量>8%（适用：高温烟气环境，置信：经验值） | [在线]烟气温度热电偶阵列；[离线]滤袋拉伸强度强力测试仪；[离线]红外光谱材质分析 | 关键判据：实验室检测滤袋强力保留率<50%且外观发脆。鉴别要点：与"机械磨损破裂"区分，机械磨损多发生于局部迎风面，而氧化老化表现为整批、整体材质强力丧失。 | [经验级]根本处理：整体更换全部失效滤袋，若属烟气成分超标引起需同步改造锅炉燃烧或喷氨脱硝系统；临时处理：无，须立即停机降温并规划整体更换。 | 严格控制排烟温度在滤料允许范围内；CFB锅炉运行中控制过剩空气系数，降低NOx和O2含量。 | 滤袋水解：区分要点为水解常发生于高湿且特定温度（如120-140℃）环境，氧化脆化多发于高温及富氧环境。 | 除尘维护工4名、化学化验员1名；工时3-5天（置信：经验值） | 拉力试验机、烘箱、红外光谱仪、剪刀、长柄取样钳（置信：经验值） | 全套耐高温抗氧化备用滤袋（如PTFE材质）、取样自封袋（置信：经验值） | 停炉降温至50℃以下，加强内部通风，检测CO及O2浓度合格后方可进入（DL/T 748.6-2018，标准值）（置信：标准值） | 新滤袋材质化验单各项理化指标符合订货技术协议，强力保留率>90%（DL/T 999-2016，标准值）（置信：标准值） |
| 滤袋糊袋堵塞 | 积灰 | 机械；环境 | 严重 | 锅炉启停低温阶段或系统漏风导致酸露点析出，灰分粘结糊死滤袋孔隙；或喷吹系统故障无法清灰。 | 除尘器压差持续大幅升高超限；引风机电流增大甚至失速或喘振；锅炉负荷受限、炉膛负压无法维持。 | [物理]滤袋压差>1500Pa（适用：锅炉满负荷正常清灰工况，置信：经验值）；[热]烟气温度<120℃（适用：酸露点边缘区域，置信：经验值） | [在线]差压变送器；[在线]引风机电流监测；[离线]灰斗料位计 | 关键判据：压差持续>1500Pa且引风机达到满载电流。鉴别要点：与"引风机出力不足"区分，风机出力不足时风机电流偏低且除尘器本体压差不大，而糊袋表现为除尘器压差极高且风机电流偏大。 | [经验级]根本处理：停炉隔离，人工清理或更换严重板结的滤袋，检查并修复漏风点及保温层；临时处理：加强脉冲喷吹频率，适当提升锅炉排烟温度至露点以上运行。 | 锅炉冷态启动时严格投入热风烘炉及灰斗加热装置；定期排查压缩空气压力及脉冲阀动作状态。 | 脉冲阀故障不喷吹：区分要点为脉冲阀故障表现为分气包压力不下降且无放气声，糊袋表现为喷吹正常但压差不降。 | 除尘维护工3名；工时24-48h（置信：经验值） | 高压水枪、铲刀、空压机、脉冲清灰测试仪（置信：经验值） | 压缩空气滤芯、破损脉冲阀膜片、备用滤袋（置信：经验值） | 灰斗内部清灰作业必须严格执行密闭空间作业审批，严防灰库坍塌掩埋（DL/T 748.6-2018，标准值）（置信：标准值） | 额定负荷下连续运行72小时，除尘器压差稳定在800-1200Pa正常区间内（置信：经验值） |