| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 气化槽壁面磨损 | 磨损 | 机械 | 严重 | 高速流动的固体颗粒不断冲刷气化槽内壁，导致壁厚减薄，主要发生在流体转向或流速突变区域 | 壁厚明显减薄；运行中可能出现异常啸叫声；磨损严重时可见穿孔泄漏 | [物理]壁厚减薄量>设计值的30%（适用：易磨损区域，置信：经验值） | [离线]超声波测厚仪 | 测厚数据显示局部减薄量超标，且分布规律符合颗粒流向特征，排除整体腐蚀可能 | [经验级]根本处理：对磨损区域进行堆焊或加装防磨护板；临时处理：若泄漏轻微可打卡子应急，严重须停机补焊 | 优化流场设计；定期进行壁厚检测；控制入炉煤粒度 | 气化槽腐蚀：区分要点为腐蚀表面通常伴有产物层且分布较均匀，磨损表面光亮且沿流向分布 | 钳工2名、焊工2名；工时8-12h（置信：经验值） | 角磨机、电焊机、超声波测厚仪、堆焊焊材（置信：经验值） | 耐磨焊材、防磨护板（置信：经验值） | 严格执行动火作业制度；进入受限空间需通风检测（标准值，参考GB 30871-2022）（置信：标准值） | 修补区域表面平整；壁厚恢复至设计要求；无未熔合等缺陷（标准值，参考DL/T 869-2021）（置信：标准值） |
| 气化槽堵塞 | 堵塞 | 机械 | 严重 | 灰渣或大块焦炭在气化槽内部堆积，导致流通截面减小，阻碍气固两相流动，通常由流化风量不足或排渣不畅引起 | 气化槽进出口压差异常升高；床温分布不均；局部出现超温或结焦现象 | [热]气化槽压差>正常值的1.5倍（适用：满负荷运行，置信：经验值） | [在线]差压变送器；[离线]温度计 | 压差升高同时伴随床温波动，且检查风量正常，可确认为物理堵塞，而非风机故障导致的流量不足 | [经验级]根本处理：停机清理堵塞物，检查流化风帽；临时处理：调整风量或通过排渣口尝试疏通，若无效须停机 | 控制燃料粒度；维持合理的流化风速；定期检查排渣系统 | 风机故障：区分要点为风机故障时总风压下降，气化槽堵塞时槽体前后压差升高 | 钳工3名、操作工2名；工时6-10h（置信：经验值） | 撬棍、大锤、风镐、强光手电（置信：经验值） | 备用风帽、密封垫片（置信：经验值） | 防止烫伤；防止清渣时高处坠落；确认系统泄压后方可作业（标准值，参考DL 5009.1-2014）（置信：经验值） | 通道内无异物；风帽无损坏；通气后压差恢复正常（标准值，参考DL/T 869-2021）（置信：标准值） |
| 气化槽焊口开裂 | 裂纹 | 机械 | 危急 | 热应力疲劳或交变载荷导致气化槽焊缝处产生裂纹并扩展，严重时导致介质泄漏 | 炉膛压力波动；可见蒸汽或烟气喷出；伴有泄漏噪声 | [状态量]裂纹深度>壁厚的50%（适用：承压焊缝，置信：经验值） | [离线]磁粉探伤、渗透探伤 | 探伤发现裂纹位于焊缝热影响区，且断口具有疲劳特征，可排除应力腐蚀开裂 | [经验级]根本处理：刨除裂纹，重新焊接并进行热处理；临时处理：无，须立即停机处理 | 改善焊缝结构以减少应力集中；严格控制启停炉速率 | 管道振动：区分要点为振动主要表现为结构摆动，无肉眼可见的开口裂纹 | 焊工3名、探伤工1名；工时12-24h（置信：经验值） | 角磨机、气刨工具、焊机、探伤设备（置信：经验值） | 焊材、探伤耗材（置信：经验值） | 严格执行受限空间作业及动火审批；防止烫伤和烟气中毒（标准值，参考GB 30871-2022）（置信：标准值） | 焊缝表面无缺陷；无损检测合格；耐压试验无泄漏（标准值，参考DL/T 869-2021）（置信：标准值） |