| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 渣仓整体排气系统堵塞与憋压 | 堵塞；泄漏 | 机械；环境 | 严重 | 渣仓进料时排气滤袋被高湿高灰渣气流的粉尘糊死，或因露点温度偏低结露板结，导致仓内排气不畅、压力持续升高，最终引发仓体接口处泄漏或卸渣阀喷灰 | 渣仓料位计读数上升但进料流量减小；现场可听见排气管路气流声异常沉闷；仓顶或仓壁接口处出现明显粉尘外溢；严重时伴生仓体本体轻微颤动 | [物理]仓内微正压>2.0kPa（适用：进料排渣工况，置信：经验值）；[物理]排气差压>1.5kPa（适用：滤袋初始阻力0.3kPa基准，置信：经验值）；[物理]排气温度<80℃（适用：防止结露糊袋，置信：经验值） | [在线]仓顶压力变送器；[在线]排气差压变送器；[离线]红外热成像仪（检测排气温度防结露）；[离线]现场目视检查（粉尘外溢点） | 关键判据：排气差压>1.5kPa且伴随仓内压力>2.0kPa。鉴别要点：需与卸渣阀密封失效区分——若排气差压正常而仓内压力升高且局部喷灰，则为卸渣阀泄漏；若排气差压超标且伴随进料流量骤降，则为本系统整体憋压堵塞 | [经验级]根本处理：停运进料系统，开启仓壁振动器辅助脱气，隔离排气滤袋室进行脉冲反吹或机械清灰，严重时更换全部糊死滤袋；临时处理：手动强制开启排气旁路电动阀泄压，降低进料速率维持低负荷运行 | 严格控制进入渣仓的底渣温度和含水量；定期检查和清理排气除尘组件；优化脉冲反吹空气的干燥度，确保压缩空气压力稳定 | 卸渣阀密封失效：卸渣阀密封失效在停进料时压力仍不下降，且排气差压正常；系统堵塞在停进料后压力及差压均无显著变化 | 钳工2名、起重工1名；工时8-10h，置信：经验值 | 脉冲气流清灰控制柜、高压水枪、工业吸尘器、扭力扳手、安全绳索，置信：经验值 | 专用排气滤袋、脉冲反吹电磁阀、密封垫片、耐高温润滑脂，置信：经验值 | 进入仓顶受限空间作业必须办理工作票，强制通风并检测粉尘及CO浓度；高空作业必须佩戴安全带并系挂牢固，遵守DL/T 869-2012相关安全规范，置信：标准值 | 仓内压力恢复至-0.5至0.5kPa正常区间；排气差压<0.8kPa；24小时试运行期间无粉尘外溢现象，参照DL/T 869-2012验收规范，置信：标准值 |
| 渣仓多子部件耦合排渣不畅 | 堵塞；异常振动 | 机械；控制 | 严重 | 仓内底渣因含水率过高或粒径分布异常发生板结搭桥，同时触发仓壁振动器与卸渣阀高负荷运转，导致机械传动部件与激振系统产生耦合机械应力集中，引发系统级排渣瘫痪 | 卸渣阀电机电流异常摆动并逼近跳闸值；仓体出现异常低频整体振动；下渣管无渣流出或呈断续小块状；现场可听见明显的物料挤压摩擦声 | [电气]卸渣阀电机电流>额定电流的1.2倍（适用：连续堵转工况，置信：经验值）；[物理]仓体整体振动速度>4.5mm/s（适用：仓壁振动器激振状态，置信：经验值）；[物理]底渣含水率>20%（适用：排渣顺畅性临界值，置信：经验值） | [在线]卸渣电机电流互感器监测模块；[在线]振动速度传感器（安装于仓壁刚性支撑处）；[离线]红外测温仪（检测电机及轴承温度）；[离线]底渣取样水分分析仪 | 关键判据：电机电流超限且伴随仓体低频整体振动异常。鉴别要点：需与单纯卸渣阀机械卡涩区分——若停运仓壁振动器后电机电流瞬间下降至空载，说明为表层卡涩；若停运振动器后电流仍居高不下且现场敲击仓体呈实音，则为本体深层板结搭桥导致的耦合堵塞 | [经验级]根本处理：全面停运排渣系统，断开卸渣阀联轴器手动盘车确认卡涩点；在仓体中下部开设临时疏通孔进行机械捅料；调整底渣喷水冷却水量。临时处理：间歇性点动仓壁振动器，配合人工在下渣管处辅助外力敲击疏通 | 优化底渣冷却水喷嘴的雾化效果，严格控制冷却水流量；定期校验仓壁振动器激振力，避免盲目调大参数导致仓体疲劳 | 卸渣阀机械卡涩：机械卡涩通常伴随局部金属摩擦异响，且电机电流呈周期性规律波动；而耦合排渣不畅表现为持续高电流及整体低频振动 | 检修钳工3名、电气焊工1名；工时12-16h，置信：经验值 | 大扭矩气动扳手、液压千斤顶、高频振动疏通器、便携式测振仪、对讲机，置信：经验值 | 高强度耐磨衬板、卸渣机盘根密封、透气防结块涂料、电机保护断路器，置信：经验值 | 疏通物料时严防仓内负压突然变化导致高温热渣喷出伤人；严禁在设备带电或运行状态下进行人工捅料作业，遵守DL/T 869-2012安全规程，置信：标准值 | 手动盘车灵活无卡涩；空载及带载试运行各30分钟，电机电流稳定在额定值80%以内；振动速度<2.8mm/s，参照GB/T 11348.1-1999标准，置信：标准值 |