| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 灰库满库溢灰 | 堵塞 | 机械 | 严重 | 灰库料位计失效或卸灰系统故障导致灰位过高，灰粉从库顶排气口或压力释放阀溢出，造成环境污染及设备污染 | 库顶冒灰；周围环境粉尘浓度大；料位计显示满量程或高位报警 | [状态量]灰库料位>高报设定值（适用：正常运行，置信：经验值）；[环境]粉尘浓度>10mg/m³（适用：库顶区域，置信：经验值） | [在线]料位计；[离线]粉尘检测仪 | 若料位计显示高位但实际未满，检查料位计故障；若料位计高位且实际满库，检查卸灰阀及气化系统是否堵塞 | [经验级]根本处理：启动紧急卸灰或外运，修复料位计及卸灰阀；临时处理：关闭库顶进灰阀，停止向该库进料 | 定期校验料位计；定期检查气化风系统及卸灰阀 | 灰库壁结焦：区分要点，结焦通常伴随局部高温且料位计波动大，满库则料位持续高位 | 钳工1名、操作工2名；工时4-6h（置信：经验值） | 对讲机、手电筒、临时接灰工具（置信：经验值） | 备用料位计探头、密封垫（置信：经验值） | 佩戴防尘口罩；必须办理受限空间作业许可若需入内（标准值，DL/T 3013.1-2017）（置信：标准值） | 灰位恢复正常；无粉尘泄漏（标准值，DL/T 3013.1-2017）（置信：标准值） |
| 灰库库体及接口泄漏 | 泄漏 | 机械；环境 | 一般 | 灰库长期运行受交变应力及灰粒磨损，导致库壁焊缝、人孔门或管道接口处密封失效，漏灰污染环境 | 库壁或接口处可见积灰或漏灰痕迹；负压运行时可能有空气吸入声 | [物理]泄漏量>50g/h（适用：静态密封点，置信：经验值） | [离线]目视检查；[离线]烛光法/烟雾法 | 漏灰点伴随明显粉尘堆积，与库体表面冷凝水痕迹（水泄漏）相区分 | [经验级]根本处理：补焊或更换密封垫；临时处理：使用密封胶临时封堵或堵漏夹具 | 定期进行外观检查；控制库内压力波动 | 灰库结露滴水：区分要点，泄漏处为干粉，结露为水渍且多发生在温差大部位 | 焊工1名、钳工1名；工时2-4h（置信：经验值） | 电焊机、角磨机、密封胶枪（置信：经验值） | 焊条、密封胶、垫片（置信：经验值） | 动火作业必须办理动火票；清理周边易燃物（标准值，DL/T 3013.1-2017）（置信：标准值） | 焊缝无气孔；密封处无泄漏（标准值，DL/T 3013.1-2017）（置信：标准值） |
| 灰库气化风系统失效 | 堵塞；性能退化 | 机械 | 严重 | 气化风管堵塞或气化板破损，导致灰流态化效果变差，灰粒架桥，造成下料不畅或蓬库 | 卸灰出力下降或断续；气化风压力异常升高或降低；灰温异常 | [物理]气化风压力<正常值（适用：流化状态，置信：经验值）；[物理]气化风流量<设计值（适用：流化状态，置信：经验值） | [在线]压力变送器；[在线]流量计 | 气化风压力低且流量低，判断为风管堵塞；压力高且流量低，判断为气化板堵塞或灰层板结 | [经验级]根本处理：清理气化槽，更换破损气化板；临时处理：敲击库壁或加大气化风量（需确认强度） | 定期反吹气化风管；定期检查气化板完整性 | 卸灰阀卡涩：区分要点，气化失效通常整库或大面积下料困难，卸灰阀卡涩仅影响单点 | 钳工2名；工时6-8h（置信：经验值） | 扳手、管钳、吸尘器（置信：经验值） | 气化板备件、密封胶（置信：经验值） | 防止烫伤；进入灰库前必须通风并检测氧含量（标准值，DL/T 3013.1-2017）（置信：标准值） | 气化风压力恢复至正常范围；下料顺畅（标准值，DL/T 3013.1-2017）（置信：标准值） |