| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 转子叶片磨损 | 磨损 | 机械 | 严重 | 循环流化床锅炉烟气中高浓度固体颗粒（飞灰、床料）高速冲刷转子叶片表面，导致材料厚度减薄，破坏气动外形 | 叶片边缘变薄、穿孔；表面出现沟槽状凹坑；转子动平衡失效 | [物理]叶片厚度减薄量>原设计厚度的30%（适用：高速烟气流冲刷区，置信：经验值）；[物理]振动速度>4.5mm/s（适用：刚性支承，ISO 10816-3:2009 表2 区域B/C边界，置信：标准值） | [离线]超声波测厚仪；[在线]振动速度传感器 | 若振动随负荷增加而显著增大，且测厚显示叶片均匀减薄，可判定为磨损；若振动突变且伴随异响，需检查是否存在叶片断裂或局部脱落 | [经验级]根本处理：更换磨损超标叶片并进行转子动平衡校正；临时处理：对轻微磨损进行补焊修复（需评估热影响） | 控制烟气流速；在易磨损部位堆焊耐磨材料或加装防磨护板 | 转子叶片断裂：区分要点为断裂通常伴随振动突变和金属撞击声，而磨损表现为振动渐进增大 | 钳工2名、焊工1名；工时12-24h（置信：经验值） | 角磨机、堆焊焊机、动平衡仪、超声波测厚仪（置信：经验值） | 备用叶片、耐磨焊丝、平衡块（置信：经验值） | 严格执行动火作业审批；佩戴防尘口罩和护目镜；确保转子锁定防止转动（置信：经验值） | 转子动平衡精度符合ISO 1940-1或厂商标准；叶片厚度恢复至设计值（置信：经验值） |
| 转子质量不平衡 | 质量不平衡 | 机械 | 严重 | 转子因积灰、磨损不均或部件脱落导致质量中心偏离旋转中心，产生周期性激振力 | 轴承箱振动随转速升高明显增大；相位角稳定 | [物理]振动速度>7.1mm/s（适用：额定转速工作区，ISO 10816-3:2009 表2 区域C，置信：标准值）；[物理]1倍频（1X）幅值占通频幅值主导（置信：经验值） | [在线]振动位移/速度传感器；[离线]频谱分析仪 | 若振动频谱中以1倍频为主，且相位稳定，可判定为质量不平衡；若存在明显2倍频或3倍频，需排查不对中或机械松动 | [经验级]根本处理：清理转子积灰或进行现场动平衡校正；临时处理：调整运行工况避开共振区（仅限紧急情况） | 定期吹灰防止积灰均匀；检修后进行严格动平衡校验 | 转子弯曲：区分要点为弯曲在低速盘车时即可检测到径向跳动过大，而不平衡在静止时无体现 | 钳工2名、仪表工1名；工时4-8h（置信：经验值） | 携带式动平衡仪、频闪灯、清灰工具（置信：经验值） | 平衡块、清洁剂（置信：经验值） | 禁止在盘车未停止时进行作业；防止异物遗留在转子流道内（置信：经验值） | 振动速度值降至ISO 10816-3:2009 表2 区域A或B范围内（置信：标准值） |
| 转子叶片断裂 | 断裂 | 机械 | 危急 | 叶片承受高频交变应力及离心力，因材料疲劳、应力集中或过度磨损导致断裂飞出 | 机组发出剧烈金属撞击声；振动瞬间突增；负荷异常波动 | [物理]振动幅值瞬间突增量>50%（置信：经验值）；[物理]轴位移变化超限（置信：经验值） | [在线]振动监测系统；[在线]轴位移探头 | 若振动呈阶跃式突增且伴随冲击信号，频谱中出现丰富的高次谐波，可判定为断裂；与叶片脱落相比，断裂通常伴随更剧烈的冲击能量 | [经验级]根本处理：立即停机，更换断裂叶片并对转子进行全面探伤和动平衡；临时处理：无，须立即停机处理 | 定期进行无损检测（NDT）排查裂纹；优化运行避免共振 | 转子严重磨碰：区分要点为磨碰振动通常不稳定且伴有摩擦声，断裂振动为突发性冲击 | 钳工4名、焊工2名、探伤工1名；工时24-48h（置信：经验值） | 起重设备、无损检测设备（PT/MT）、动平衡机（置信：经验值） | 备用叶片组、连接螺栓（置信：经验值） | 严格执行挂牌上锁制度（LOTO）；断叶片清理时需穿戴防割手套（置信：经验值） | 无损检测无裂纹；动平衡符合标准；紧固件力矩符合设计要求（置信：经验值） |