| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 输灰管道堵塞 | 堵塞 | 机械；环境 | 严重 | 灰料受潮板结或灰粒滞留沉积导致流化失效，致使输灰通道完全受阻 | 输灰压力异常升高；系统发出堵管报警；落灰管温度异常偏低 | [物理]输送风压>0.15MPa（适用：仓泵输送系统，置信：经验值）；[物理]管壁温度<80℃（适用：冬季或伴热带失效工况，置信：经验值） | [在线]输送压力变送器；[在线]管道温度传感器；[离线]管壁测厚仪 | 关键判据：风压骤升且伴随温度偏低。鉴别要点：需与落灰管异物堵塞区分，若开启仓泵排空阀压力瞬间释放且无灰排出，判定为输灰管积灰堵塞；若压力不降则为异物卡涩或阀门卡死 | [经验级]根本处理：隔离系统开启疏通阀，引入高压压缩空气分段吹扫直至压力恢复正常；临时处理：须立即停止该管路输灰并隔离，防止憋压爆管 | 保证压缩空气干燥度；加强气化风系统投运检查；定期排查并清理灰斗异物 | 落灰管异物堵塞：落灰管堵塞通常表现为单点发堵且伴随金属摩擦异响，而输灰管堵塞表现为整段压力骤升 | 钳工2名、管工1名；工时4-6h（置信：经验值） | 对讲机、管道疏通机、高压气枪（置信：经验值） | 密封垫片、高压软管、生料带（置信：经验值） | 严禁带压直接拆卸法兰或阀门，必须泄压至零后方可作业（DL/T 747-2010，标准值）（置信：标准值） | 管道疏通后连续输灰3次无压力超限报警，系统参数恢复正常（DL/T 747-2010，标准值）（置信：标准值） |
| 输灰管道磨损泄漏 | 泄漏 | 机械 | 严重 | 含高浓度灰粒的高速气流在弯头或变径处产生强烈冲刷切削，致使管壁减薄穿孔 | 管道弯头等冲刷剧烈处有明显漏风、漏灰现象；周围环境粉尘浓度超标；输送风压略有下降 | [物理]管壁剩余厚度<2.0mm（适用：输灰管弯头及变径处，置信：经验值）；[物理]测点周围粉尘浓度>4mg/m³（适用：设备运行环境，置信：经验值） | [离线]超声波测厚仪；[在线]粉尘浓度监测仪；[离线]目视检查 | 关键判据：外观可见明显漏灰点且测厚数据逼近极限。鉴别要点：需与法兰密封垫片老化泄漏区分，管道磨损泄漏多位于弯头外侧且伴有金属磨透痕迹，法兰泄漏则集中在连接面且多为粉尘外溢 | [经验级]根本处理：排空管道存灰，切除磨损段管段并重新焊接或更换备品弯头；临时处理：在磨损外部采用专用的管道修补剂或夹具进行包覆堵漏 | 优化管道布置减少急转弯；在易磨损部位加装防磨护瓦或采用耐磨陶瓷内衬材料 | 法兰垫片老化泄漏：法兰泄漏位置固定在两法兰接合面之间，通常无管壁减薄现象 | 管工2名、焊工1名；工时6-8h（置信：经验值） | 超声波测厚仪、电焊机、角磨机（置信：经验值） | 耐磨弯头备件、耐磨陶瓷贴片、焊条（置信：经验值） | 焊接作业需办理动火票，作业区域需彻底清理积灰并配备灭火器（DL/T 747-2010，标准值）（置信：标准值） | 焊缝外观无夹渣气孔，1.5倍工作压力下水压试验或气密性试验保压30分钟无压降（GB 50236-2011，标准值）（置信：标准值） |