| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 进料阀阀芯磨损 | 磨损 | 机械 | 严重 | 颗粒燃料在高压差下高速流经阀芯与阀座间隙，产生固体颗粒冲刷磨损，导致密封失效 | 阀门关闭不严、内漏声增大、给料量控制不稳 | [机械]阀门内漏量>额定流量的5%（置信：经验值）；[状态量]阀后压力波动幅度>0.05MPa（置信：经验值） | [在线]流量传感器；[在线]压力变送器；[离线]内窥镜 | 关键判据：阀门全关状态下流量信号不为零且阀后压力波动。鉴别要点：与调节卡滞区分，若阀位反馈准确但流量仍偏大，且伴随高频气流噪声，判定为磨损而非卡滞 | [经验级]根本处理：解体阀门，更换磨损阀芯及阀座；临时处理：调整阀门预紧力或暂时维持运行直至停机检修 | 定期检查阀门密封面；优化燃料粒度以减少磨损 | 阀门调节卡滞 | 钳工2名、管工1名；工时6-8h（置信：经验值） | 拆装工具组、研磨工具、内窥镜（置信：经验值） | 备用阀芯、阀座、密封填料（置信：经验值） | 执行断电挂牌、泄压隔离、佩戴防尘口罩（置信：经验值） | 阀门关闭严密无泄漏，开关灵活无卡涩（置信：经验值） |
| 进料阀卡涩堵塞 | 堵塞 | 机械 | 严重 | 燃料中的异物卡滞或燃料受潮结焦，导致阀芯无法动作或通道堵塞 | 阀门动作不到位、给料中断、执行机构过载报警 | [状态量]执行机构反馈偏差>10%（置信：经验值）；[物理]阀门前后的压差>正常值的1.5倍（置信：经验值） | [在线]阀位反馈传感器；[在线]压差表 | 关键判据：执行机构输出力矩达到设定限值但阀位无变化，且压差异常升高。鉴别要点：与电气故障区分，若手动盘车（在断电泄压后）仍无法转动，判定为机械卡涩而非电机故障 | [经验级]根本处理：清理异物或结焦燃料，修复受损导向部件；临时处理：敲击阀体或反复动作尝试疏通（需确认安全） | 加强燃料源头除杂；控制燃料水分防止结焦 | 阀门执行机构故障 | 钳工2名；工时2-4h（置信：经验值） | 大锤、撬棍、清理工具、阀门扳手（置信：经验值） | 润滑脂、密封垫片（置信：经验值） | 防止机械伤害；确认系统已泄压（置信：经验值） | 阀门开关顺畅，全开全关无阻滞（置信：经验值） |
| 进料阀执行机构故障 | 性能退化 | 电气；机械 | 一般 | 气动或电动执行元件老化、密封件失效导致推力不足或动作迟缓 | 阀门动作迟缓、行程时间延长、定位精度下降 | [电气]执行机构定位偏差>2%（置信：经验值）；[时间]全行程时间>额定值的1.2倍（置信：经验值） | [在线]定位器；[在线]行程传感器 | 关键判据：控制信号与阀位反馈信号存在显著偏差且无法消除。鉴别要点：与阀杆卡涩区分，若断开连接后执行机构自身动作仍缓慢或不稳，判定为执行机构故障 | [经验级]根本处理：更换或修复损坏的执行元件（气缸、电机等）；临时处理：切换至就地手动操作或旁路控制 | 定期润滑执行机构传动部件；检查气源质量 | 阀门阀杆卡涩 | 仪表工1名、钳工1名；工时4h（置信：经验值） | 万用表、信号发生器、标准校验仪（置信：经验值） | 密封圈、膜片、润滑脂（置信：经验值） | 断电挂牌；防止气动元件误动作伤人（置信：经验值） | 行程误差符合精度要求，动作平稳无振荡（置信：经验值） |
| 进料阀填料泄漏 | 泄漏 | 机械 | 一般 | 阀杆往复运动导致填料磨损或松弛，密封失效 | 阀杆处介质外漏、伴有粉尘或蒸汽逸出 | [状态量]泄漏量>5滴/分钟（置信：经验值）；[物理]填料函温度>100℃（置信：经验值） | [离线]目视检查；[在线]温度传感器 | 关键判据：阀杆处可见明显介质泄漏且随阀杆动作加剧。鉴别要点：与阀体砂眼泄漏区分，泄漏位置严格集中在填料函处，随压紧力变化而变化 | [经验级]根本处理：更换新填料并重新压紧；临时处理：适当拧紧压盖螺栓（注意勿过紧导致卡涩） | 定期检查并预紧填料压盖；选用优质耐磨填料 | 阀体法兰泄漏 | 钳工1名；工时2h（置信：经验值） | 填料钩、扳手、专用填料工具（置信：经验值） | 柔性石墨填料、盘根（置信：经验值） | 佩戴防烫手套；防止高压介质喷出（置信：经验值） | 阀杆上下运动无泄漏，压盖无过热（置信：经验值） |