| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 链条严重磨损及拉长变形 | 磨损；变形 | 机械 | 严重 | 长期高温辐射与高负荷运行导致链条销轴与链板接触面产生剧烈摩擦磨损，节距逐渐增大，引发链条塑性变形与结构松弛，破坏正常啮合传动 | 链条运转出现明显跳齿或脱链现象；传动过程中伴随周期性金属摩擦异响；炉排局部走速不均或发生卡涩停转 | [物理]链条节距伸长率>3%（适用：额定负荷连续运行工况，置信：经验值）；[物理]链板厚度减薄量>原壁厚的20%（适用：高温辐射区，置信：经验值） | [离线]超声波测厚仪；[离线]游标卡尺测量节距；[在线]电流监测装置监测传动电机负载波动 | 关键判据：测量节距伸长率>3%或厚度减薄>20%，且伴随电机电流周期性波动。鉴别要点：若电流持续偏高且不随链条走速波动，需鉴别排除主动轴轴承卡涩或炉排床料严重结焦导致的机械过载 | [经验级]根本处理：切断电源停炉冷却，拆卸旧链条，更换全新链条组件并重新调整张紧度；临时处理：通过调整从动轮张紧装置补偿松弛量，若无法补偿则限制锅炉负荷运行 | 定期清理炉排底部灰渣防止卡涩；保持炉膛风量均匀避免局部超温；利用停炉检修期测量链条节距与磨损余量 | 炉排床料结焦：结焦会导致炉排机械卡死和电机过载，但结焦伴随床层局部温度异常飙升及排渣困难，而链条磨损主要表现为机械异响与节距变长 | 钳工3名、起重工1名；工时16-20h（置信：经验值） | 扭力扳手、专用拉马、卡尺、倒链、千斤顶（置信：经验值） | 链条组件（含链板、销轴）、轴销锁片、高温润滑脂（置信：经验值） | 检修前必须切断电源并挂牌；进入炉膛前需确认炉膛降温至50℃以下并强制通风（DL/T 869-2012，置信：标准值） | 链条节距伸长量不超过原设计值的3%；空载及带负荷试运转无跳齿、卡涩及异常摩擦声（DL/T 869-2012，置信：标准值） |
| 链条断裂 | 断裂 | 机械 | 危急 | 链条在交变应力与高温氧化共同作用下，于链板孔洞或销轴截面突变处萌生疲劳裂纹，裂纹扩展导致静截面不足以承受传动载荷而发生瞬时脆性断裂 | 传动电机电流骤降或归零；炉排完全停止运动；炉膛负压剧烈波动；就地检查发现断开的链条脱出导轨 | [物理]链条拉断载荷<额定工作载荷的1.5倍（适用：极限拉伸校核，置信：经验值）；[状态量]传动电机电流突降接近0A（适用：运行突发断裂工况，置信：经验值） | [在线]炉排转速监测传感器；[在线]传动电机功率监测变送器；[离线]渗透探伤（PT） | 关键判据：电机电流突降且转速传感器显示炉排停转，就地确认为断链。鉴别要点：需排除减速机断轴或联轴器销子剪断，若减速机输出轴仍在转动而炉排不动，则为链条断裂或传动销脱落 | [经验级]根本处理：立即紧急停炉，待炉膛冷却后清理床料，抽出断裂链条并更换备件，全面检查导轨平整度；临时处理：无，须立即停机处理 | 定期对链条进行无损探伤抽查；严格控制床层厚度避免超负荷启动；杜绝正压运行加剧高温氧化 | 减速机联轴器断销：两者均表现为炉排停转，但断销时减速机输出轴依然转动并伴随明显异响，而断链时减速机输出轴可能因负载突降而空转加速 | 钳工4名、焊工1名；工时24-36h（置信：经验值） | 渗透探伤仪、大锤、气割设备、专用链条拆卸工装（置信：经验值） | 整体链条备件、连接销轴、开口销（置信：经验值） | 炉膛内部需办理有限空间作业票；必须切断主给煤机及炉排动力电源，严防误启动（DL/T 869-2012，置信：标准值） | 更换后链条应能平稳通过所有托轨，无卡阻；空载试运行2小时无异常（DL/T 869-2012，置信：标准值） |