| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 发送器整体流化堵死 | 堵塞 | 机械；控制 | 严重 | 飞灰含碳量过高或受潮板结，导致灰粒团聚；或底部流化风量不足，灰层失去流化态，整体失去流动性并在发送器腔体内压死，气力输送功能完全中断。 | 发送器腔室压力骤升至气源压力并居高不下；出料阀后管道压力及流量归零；排气阀排气时带出大量干灰或无气流出；现场敲击罐体有沉闷实心声。 | [物理]发送器腔室压力≈气源供气压力（适用：满载堵死工况，置信：经验值）；[流量]输送风量<临界流化风量（适用：飞灰板结初期，置信：经验值） | [在线]发送器腔室压力变送器；[在线]输送管道质量流量计；[离线]现场听音棒敲击检查 | 关键判据：腔室压力等于气源压力且管道流量为零。鉴别要点：若出料阀全开后腔室压力迅速下降且伴随大流量排气，则为出料阀上部异物卡涩堵塞（非整体板结）；若压力不降，则为发送器内部灰料整体流化失效堵死。 | [经验级]根本处理：开启手动插板门人工清灰，疏通流化盘，检查流化风布是否破损；临时处理：通过就地控制柜交替点动开启进料阀与排气阀，利用压缩空气进行反向吹扫振打。 | 严格控制入炉煤质以降低飞灰含碳量；定期检查并排空气源缓冲罐积水，防止飞灰受潮；定期校验流化风流量计。 | 出料阀异物卡涩：出料阀全开后压力迅速下降，而发送器堵死压力不降。 | 检修工2名、热控1名；工时8-10h（置信：经验值） | 手拉葫芦、铁锤、高压风管、活口扳手（置信：经验值） | 流化布、密封垫片、手动插板门阀芯（置信：经验值） | 停电挂牌并泄除发送器内部压力，进入受限空间作业需办理审批并强制通风（DL/T 778-2014，置信：标准值） | 发送器腔室压力在进料阶段正常建立，流化阶段压力波动平稳，输送管道流量恢复至额定值（置信：经验值） |
| 发送器系统管路磨损泄漏 | 泄漏 | 机械 | 一般 | 飞灰在输送气流作用下呈现高浓度固体流动特性，对发送器顶部出料管、弯头及系统接口处产生强烈切削磨损，导致管壁减薄穿孔，引发灰气混合物外漏。 | 输送管道沿线有明显的粉煤灰喷射外溢现象；附近区域粉尘浓度超标；系统输送效率下降，相同输送量下所需周期延长；空压机排气量异常增大。 | [物理]管壁剩余壁厚<原设计厚度的50%（适用：易磨损弯头及出料口直管段，置信：经验值）；[物理]系统输送风量>额定风量10%（适用：发生泄漏失稳时，置信：经验值） | [离线]超声波测厚仪；[在线]厂房粉尘浓度监测仪；[离线]目视检查 | 关键判据：管壁测厚数值低于安全阈值且伴随局部粉尘飞扬。鉴别要点：若空压机风量异常增大但管壁测厚无减薄，需排查压缩空气气源管网是否存在外漏（非发送器系统泄漏）；若仅法兰接口处有粉尘，则为密封垫片老化失效而非管壁磨损。 | [规程级]根本处理：切除减薄管段，按管道焊接规范更换耐磨管段（如陶瓷内衬复合管）并探伤验收；临时处理：在穿孔处外部包裹耐磨橡胶皮并用管箍快速扎紧，降低系统出力维持运行。 | 严格控制输送风速在设计范围内，避免风速过高加速磨损；定期对易磨损部位（出料直管、变径管、弯头）进行超声波测厚普查。 | 气源管网泄漏：空压机风量增大但发送器管壁测厚正常，需排查厂区压缩空气母管。 | 管工2名、焊工1名；工时6-8h（置信：经验值） | 超声波测厚仪、电焊机、角磨机、管钳（置信：经验值） | 耐磨陶瓷复合钢管、法兰密封垫片、不锈钢焊条（置信：经验值） | 焊接作业需办理动火票，作业人员佩戴防尘口罩及护目镜，严防粉尘吸入（DL/T 869-2012，置信：标准值） | 管道焊缝无损探伤合格，1.25倍设计压力下水压试验或气密性试验无泄漏，系统输送效率恢复额定值（置信：经验值） |
| 发送器气固混合比失调 | 流量不稳 | 控制；机械 | 一般 | 气源压力波动或进料阀开度控制失准，导致进入发送器的风量与灰量比例失调。灰量过大造成超负荷甚至初段堵塞，风量过大则导致流速失控、加速管路磨损并降低输送效率。 | 输送管道压力表指针剧烈摆动；现场就地控制柜频繁报出堵管或流速超限报警；灰库落灰不连续；发送器进料或流化阶段周期时长紊乱。 | [控制]气固输送比偏离设计值±15%（适用：额定出力工况，置信：经验值）；[控制]进料阀开度指令与反馈偏差>5%（适用：阀门动作过程，置信：经验值） | [在线]管道压力变送器；[在线]PLC控制系统趋势记录；[在线]进气管道质量流量计 | 关键判据：PLC趋势图显示风灰比偏离设定带且压力波动。鉴别要点：若气源母管压力同步大幅波动，则为厂区压缩空气系统容量不足（非发送器自身失调）；若气源压力平稳仅发送器参数波动，则为发送器进料阀控制板卡故障或流化盘局部堵塞导致失调。 | [经验级]根本处理：重新整定发送器PLC程序中各阀门的时序与开度，校验进气调节阀PID参数，清理流化盘；临时处理：切至手动控制模式，人工干预限制进料时间，手动稳定进气压力。 | 定期校验各气动阀门定位器及行程开关；在气源入口增设高精度调压阀和缓冲储气罐；定期清理发送器内部件。 | 气源系统压力波动：气源母管压力同步大幅波动，而发送器本体控制指令无异常。 | 热控工2名；工时4-6h（置信：经验值） | HART手操器、万用表、标准压力校验仪（置信：经验值） | 气动定位器备件、电磁阀、密封圈（置信：经验值） | 带压检修气动管路时需先关闭上下游阀门并泄压，防止带压气体或灰粉喷出伤人（DL/T 778-2014，置信：标准值） | 输送风压及风量曲线平稳，PLC风灰比参数稳定在设计范围内，连续运行24小时无堵管报警（置信：经验值） |