| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 锅炉受热面泄漏 | 机械;热 | 严重 | 水冷壁、过热器、再热器或省煤器等受热面管材因局部过热、飞灰磨损、焊接缺陷、腐蚀或热疲劳产生裂纹或穿孔，导致管内介质（水或蒸汽）向炉膛或烟道内泄漏。机理为管壁减薄突破材料强度极限。 | 炉膛或尾部烟道有异常泄漏噪音（蒸汽嘶鸣声）；给水流量持续大于主蒸汽流量，补给水率上升；炉膛负压波动甚至变正压；排烟温差增大或排烟温度异常；泄漏侧烟气温度降低。 | [物理]给水与主蒸汽流量偏差>3%额定蒸发量（适用：稳定负荷工况，置信：经验值） <br>[物理]补给水率异常偏高（高于正常运行基值2%；适用：同负荷下对比，置信：经验值） <br>[物理]炉膛负压波动幅度大于±100Pa（适用：平衡通风锅炉，置信：经验值） | [在线]锅炉汽水流量变送器与累加器 <br>[在线]炉膛及烟道负压/压力变送器 <br>[在线]声波泄漏检测传感器 <br>[离线]停炉后的水压试验 | 关键判据：给水与蒸汽流量差持续正向且逐渐增大，同时补给水率异常。须首先排除以下常见相似故障：①减温水系统内漏（检查减温水流量在有/无喷水指令时是否变化，若减温水调节门全关仍有流量则为内漏）；②定期排污扩容器或疏水阀泄漏（检查各排污、疏水管道温度及流量）。若排除上述原因，且声波传感器在特定区域检测到持续高频噪声，可判定为受热面泄漏。 | [规程级]根本处理：停机降温降压后，按DL/T 869-2012《火力发电厂焊接技术规程》进行泄漏管段的割换或补焊，焊接后须进行无损检测及水压试验。临时处理：若泄漏轻微且允许短期维持，可申请低负荷运行，加强补给水，严密监视；但爆管风险高时须立即停机处理。 | 严格控制锅炉汽水品质，防止管内结垢与腐蚀；合理组织燃烧，避免火焰中心偏斜造成局部过热；定期进行防磨防爆检查，更换易磨损区域管段。 | 减温水系统内漏：区分要点为关闭减温水截止门后观察减温水流量是否回零；锅炉疏放水管路泄漏：区分要点为检查各疏水阀后管道温度及排放口状态。 |
| 锅炉汽包满水事故 | 控制;热 | 危急 | 由于给水自动调节失灵、给水阀误开大、负荷突然大幅下降导致虚假水位、或运行人员监视操作失误，造成汽包水位迅速升高至允许上限以上。水大量进入过热器系统，严重时造成蒸汽带水，引发汽轮机水冲击。机理为汽水分离空间丧失，水随蒸汽带出。 | 汽包水位计指示高水位甚至满水，低地位水位计也同步指示高水位；过热蒸汽温度急剧下降，下降速率通常远超正常范围；主蒸汽管道及汽轮机有湿汽或水击声；给水流量不正常地大于蒸汽流量；蒸汽电导率升高。 | [物理]汽包水位>+100mm（适用：所有工况；置信：经验值） <br>[物理]过热蒸汽温度下降速率>5℃/min（适用：大容量锅炉，置信：标准值【DL/T 834-2003】） | [在线]汽包水位计（就地云母片水位计与电接点水位计） <br>[在线]过热蒸汽温度记录仪 <br>[在线]给水与蒸汽流量对比 <br>[在线]蒸汽品质在线监测仪表（钠表、电导率表） | 关键判据：汽包就地水位计与电接点水位计和DCS水位指示同步超高，伴随过热汽温骤降。须立即鉴别：①水位计故障假水位（冲洗汽包水位计，若水位计冲洗后能正常恢复或指示不同步，为水位计脏堵；若所有水位计指示一致且持续升高，为真实满水）；②主汽温度调节机构本身故障（调整减温水后汽温回复则排除）。排除仪表和调节故障后且汽温持续恶化，可确认汽包满水。 | [规程级]根本处理：立即大幅减少或停止锅炉给水，开启汽包事故放水门紧急放水，加强过热器疏水，同时降低锅炉燃烧率（减负荷）；若满水严重危及汽轮机，应立即停机，打开蒸汽管道所有疏水。事后检查调整给水自动控制系统。临时处理：无，须立即处理，不能带病运行。 | 完善水位自动调节系统的定期试验与维护；投入汽包水位保护报警及自动联锁（水位高Ⅰ值报警，高Ⅱ值停炉）；加强运行人员仿真机培训，熟练掌握虚假水位应对方法；保证给水阀门动作可靠。 | 汽包缺水：区分要点为水位指示方向相反，低水位且汽温可能上升；水位计虚假指示：由水位计冲洗结果区分，真满水时所有水位计一致高，且伴随汽温突降，假水位时水位计无汽温变化佐证。 |
| 炉膛燃烧失稳 | 控制;热 | 危急 | 因煤质突变、风煤配比失调、燃烧器故障或炉膛压力控制系统失灵，导致炉膛内燃烧工况急剧恶化，出现火焰脉动、局部熄火甚至全炉膛灭火。机理为燃烧反应动力学链式中断，释热能力崩溃。 | 炉膛压力大幅波动，由负压突增至正压极限发出报警；火焰检测器显示火焰强度信号减弱或丢失，火焰电视画面变暗或闪烁；氧量异常升高；锅炉蒸发量及汽压汽温急剧下降；发出MFT动作信号（若保护投入）。 | [物理]炉膛压力>+1500Pa或<-2000Pa（适用：平衡通风锅炉，置信：经验值） <br>[化学]尾部烟气含氧量变化率>3%/min（适用：稳定负荷下，置信：经验值） <br>[状态量]火检信号丢失数量≥设定冗余阈值（适用：各燃烧器层，置信：经验值） | [在线]炉膛压力变送器 <br>[在线]火焰检测器（紫外/红外型）与火焰电视 <br>[在线]烟气含氧量分析仪 <br>[在线]汽包水位、主蒸汽压力/温度/流量变送器 | 关键判据：炉膛压力骤变并触发报警，多台火检信号同步丢失，同时氧量飙升，汽压汽温不可逆转地下降。须鉴别：①炉膛压力测点堵灰导致假信号（检查测点吹扫装置及冗余测点对比，若单测点跳变而其他正常，多为堵灰）；②局部灭火但未全炉膛失稳（仅单支或少数火检丢失，氧量与汽压变化小）。若火检几乎全部丢失、伴随氧量和压力的剧烈波动，即可判定为燃烧失稳触发MFT。 | [规程级]根本处理：发生全炉膛灭火后，立即执行MFT紧急停炉程序，切断所有燃料供应，保持引送风机运行、全开风门进行炉膛吹扫>5分钟（不小于炉膛及烟道总容积5倍交换时间），排除可燃物积聚后，查明灭火原因（煤质/设备/控制）并消除，方可重新点火。临时处理：无，严禁用爆燃法复燃，必须立即停炉处理。 | 加强燃煤混配管理，保证入炉煤质在锅炉设计允许范围内；完善火焰检测系统定检（探头清洁、冷却风压、通道校验）；优化燃烧自动调节系统，确保风煤比曲线精确；开展仿真机反事故演习，防止误操作。 | 炉膛内爆/外爆：区分要点为内爆/外爆有结构损坏表征（如炉墙破裂、钢架变形），而燃烧失稳初期仅为工况波动，未造成设备结构性损坏。 |
| 锅炉结焦（大面积） | 热;化学 | 严重 | 燃煤灰熔点温度低于炉膛运行温度，或燃烧配风不合理在炉内形成还原性气氛使灰熔点进一步下降，导致软化或熔融的灰粒大面积粘附在水冷壁、屏式过热器及卫燃带上。焦渣不断积聚，影响换热和锅炉安全。机理为灰渣物理化学特性改变，熔融粘附于受热面。 | 炉膛出口烟温较正常同负荷下有升高趋势；过热器减温水量增大，过热汽温偏高且难控；炉膛负压波动加大、排烟温度升高；捞渣机出渣量明显减少且多碎末，偶尔有大块焦渣落下造成捞渣机卡涩或水封冲击；从看火孔可见受热面有粘稠状或融化的堆积物。 | [物理]炉膛出口烟温较设计值偏高>50℃（适用：同负荷、同煤种对比，置信：经验值） <br>[物理]过热器一级减温水调门开度>80%仍难控制汽温（适用：设计煤种70-100%负荷，置信：经验值） | [在线]炉膛出口烟气温度热电偶 <br>[在线]减温水调节阀开度反馈及流量变送器 <br>[离线]锅炉检修停炉后的内窥镜或人工进入宏观检查 <br>[在线]工业电视（看火孔摄像） <br>[在线]捞渣机电流及转速监测 | 关键判据：炉膛出口烟温偏高且减温水量异常增大，看火孔可见大面积粘稠焦渣。须鉴别：①水冷壁积灰（积灰松脆、易吹扫，通过吹灰后各参数能否恢复来区分，结焦时吹灰器无法清除）；②过热器管内结垢（区别于烟气侧结焦，过热器结垢主要表现为管壁超温和长期不可逆减温水量增长，而结焦通常是煤质变化后短期出现）。基于可见焦渣外观和减温水、烟温参数异常进行联合判定。 | [规程级]根本处理：停炉冷却后进入炉内，采用人工除焦或高压水枪水力除焦，彻底清理所有受热面的焦渣，同步检查并修复受损的卫燃带和水冷壁管。若因煤质导致，则应彻底更换合格煤种后再启动。临时处理：运行中加强吹灰频次（尽管效果有限）；适当调整燃烧，增加过剩空气系数以抬高炉膛氧量，改善壁面附近的氧化性气氛；必要时申请降负荷运行，降低炉膛温度以减缓结焦发展。 | 严格控制入炉煤灰熔点指标，根据设计值配煤掺烧；优化燃烧配风，防止产生局部强还原性气氛导致灰熔点降低；合理配置并定期校验吹灰器，保持受热面清洁；在结焦倾向高负荷区的水冷壁区域可增设新型防结焦喷涂。 | 受热面积灰：区分要点是通过就地观测和吹灰反应，积灰为干松粉状，易吹扫脱落；锅炉热偏差过大：区分要点为汽温偏差多因烟气流场不均或给水分配不均，不一定伴有炉膛结焦的物理可视特征。 |