| 部件 | 零件 | 描述 | 易损标识 | 维护方法 | 报废方法 |
|------|------|------|----------|----------|----------|
| 省煤器 | — | 布置于尾部烟道，利用烟气余热加热给水，降低排烟温度并提高循环效率。通常由蛇形管束和进出口集箱组成，分为沸腾式和非沸腾式。（来源：DL/T 5000-2000 火力发电厂设计技术规程） | 是 | 定期检查管束磨损、积灰和腐蚀情况，进行高压水冲洗清除积灰，对泄漏管段进行封堵或更换。 | 当管壁减薄超过设计壁厚的30%或大面积腐蚀穿孔导致无法有效修复时，进行整组更换。 |
| 省煤器 | 蛇形管排 | 由无缝钢管弯制而成，水平错列布置，增大换热面积与抗磨性能，材质常为20G或SA210C。（来源：DL/T 5000） | 是 | — | — |
| 省煤器 | 进口集箱 | 圆柱形厚壁压力容器，汇集并均匀分配进入省煤器的给水，常设放气阀与疏水口。（来源：DL/T 5000） | 否 | — | — |
| 省煤器 | 出口集箱 | 圆柱形厚壁压力容器，汇集省煤器蛇形管排出口工质，引至汽包或下降管，常设疏水及放气接口。（来源：DL/T 5000） | 否 | — | — |
| 省煤器 | 防磨护瓦 | 半圆形钢制护板，扣装于管束迎风面及弯头处，防止烟气飞灰冲刷磨损。（来源：锅炉制造厂设计规范） | 是 | — | — |
| 省煤器 | 悬吊管 | 用于吊挂省煤器管组的厚壁水管，兼做导水通道，承载整个省煤器组件的重量。（来源：DL/T 5000） | 否 | — | — |
| 汽包 | — | 卧式圆筒形压力容器，布置于炉顶或前墙外，具备储水、汽水分离、蒸汽净化及加药排污功能，内置旋风分离器、百叶窗及清洗装置等内部结构，是蒸发系统的核心枢纽。（来源：GB/T 16507.3-2013 水管锅炉） | 否 | 定期内部检查焊缝裂纹、腐蚀坑与结垢，校验水位计准确性，清洗内部装置，紧固松动螺栓，更换失效密封垫片。 | 当筒体材质劣化、出现贯穿性裂纹或严重氢腐蚀鼓包且无法通过补焊修复时，根据《锅炉定期检验规则》进行报废更换。 |
| 汽包 | 旋风分离器 | 圆柱形钢制分离元件，利用离心力将汽水混合物中的大量炉水甩向壁面分离，布置于汽包内部两侧。（来源：同部件标准） | 否 | — | — |
| 汽包 | 百叶窗干燥器 | 由多块波形钢板叠合组成的迷宫式分离组件，进一步去除蒸汽携带的细小水滴。（来源：同部件标准） | 否 | — | — |
| 汽包 | 连续排污管 | 沿汽包纵向布置的多孔管，用于排出含盐浓度最高的蒸发面处炉水，以维持汽水品质。（来源：同部件标准） | 否 | — | — |
| 汽包 | 人孔门密封垫 | 由金属石墨缠绕或增强型石墨制成的密封件，保证人孔门关闭后的气密性。（来源：同部件标准） | 是 | — | — |
| 汽包 | 给水分配管 | 布置于汽包内部水空间的钢管，管上开孔均匀分配给水，避免温差应力，材质碳钢。（来源：同部件标准） | 否 | — | — |
| 汽包 | 安全阀 | 弹簧直接载荷式安全阀，整定压力略高于额定工作压力，超压时自动起跳排汽，保护汽包本体。（来源：DL/T 5000） | 是 | — | — |
| 水冷壁 | — | 布置于炉膛内壁，由光管或膜式水冷壁管屏通过上下集箱连接而成，吸收炉膛辐射热并保护炉墙，管内工质受热蒸发或过热，是核心蒸发受热面。（来源：DL/T 5000-2000） | 是 | 日常巡检有无漏水声与结焦，停炉后检查管子变形、胀粗、腐蚀和磨损，测量壁厚，对局部磨损严重处堆焊或包覆防磨处理，对爆管进行局部切割更换。 | 当大面积管排壁厚减薄超标、高温蠕变导致永久胀粗超过管径的3.5%，或爆管频繁导致补焊管段过多时，判定炉膛整组更换。 |
| 水冷壁 | 膜式壁管屏 | 由多根无缝扁钢光管与鳍片焊接成的气密性管屏，承受炉膛高温热负荷与正压。（来源：DL/T 5000） | 是 | — | — |
| 水冷壁 | 下降管 | 大直径厚壁光管，将汽包底部低温炉水引至水冷壁下集箱，保证水循环可靠。（来源：DL/T 5000） | 否 | — | — |
| 水冷壁 | 水冷壁下集箱 | 水平布置的厚壁圆筒汇集容器，接受下降管来水并分配至各水冷壁管屏，底部设定期排污。（来源：DL/T 5000） | 否 | — | — |
| 水冷壁 | 水冷壁上集箱 | 水平布置的厚壁圆筒，汇集各水冷壁管屏出口的汽水混合物，并导入汽包进行分离。（来源：DL/T 5000） | 否 | — | — |
| 过热器 | — | 布置于炉膛上部及水平烟道内，吸收烟气对流热与辐射热，将饱和蒸汽加热至规定过热度。系统包含屏式、顶棚与对流过热器，通过喷水减温器精准调节出口汽温。（来源：DL/T 5000-2000） | 是 | 检查管排整齐度、高温氧化皮脱落、蠕变胀粗及飞灰磨损，清理管间积灰，校验减温器调节特性，对鼓包或泄漏的管段实施切割更换。 | 当管材珠光体球化严重达4-5级、氧化皮厚度超标导致传热恶化或截面减薄无余量时，整组更换。 |
| 过热器 | 屏式过热器管屏 | 布置于炉膛出口窗前的密集管束，同时接受辐射与对流换热，材质为T91或12Cr1MoVG耐热钢。（来源：DL/T 5000） | 是 | — | — |
| 过热器 | 高温对流过热器管束 | 布置于折焰角上方水平烟道的高温区，采用高级耐热合金钢，管内蒸汽温度最高。（来源：DL/T 5000） | 是 | — | — |
| 过热器 | 顶棚过热器 | 铺设于炉膛及转向室顶部的膜式壁受热面，保护炉顶钢结构并吸收部分辐射热。（来源：DL/T 5000） | 否 | — | — |
| 过热器 | 喷水减温器 | 装设于过热器系统连接管道内，通过向蒸汽喷射除盐水直接降温，调节汽温偏差的保护装置。（来源：DL/T 5000） | 否 | — | — |
| 过热器 | 低温过热器管束 | 布置于后烟井内的蛇形管组，吸收烟气对流热，将蒸汽初步加热，材质为15CrMoG或12Cr1MoVG。（来源：DL/T 5000） | 是 | — | — |
| 过热器 | 过热器安全阀 | 装设于过热器出口集箱上的弹簧安全阀，整定压力低于汽包安全阀，优先起跳保护过热器受热面。（来源：DL/T 5000） | 是 | — | — |
| 过热器 | 过热器出口集箱 | 厚壁圆筒集箱，汇集高温过热器出口蒸汽并连接主蒸汽管道，设有安全阀、压力表及温度计接口。（来源：DL/T 5000） | 否 | — | — |
| 再热器 | — | 布置于过热器后的较低烟温区，吸收烟气热量将汽轮机高压缸排出的蒸汽重新加热至额定温度，以提高循环热效率。通常由低温再热器与高温再热器串联组成。（来源：DL/T 5000-2000） | 是 | 定期检查再热器管子磨损、热偏差保护、振动及支吊架松脱情况，清理烟气侧积灰，对泄漏点钳焊或堵管应急，停机后彻底更换损伤管段。 | 当高温段氧化皮大量剥落堵塞管口、管材严重脱碳或壁厚减薄超过设计限值，且调温装置失效频繁跳机时，推定为整体报废。 |
| 再热器 | 墙式再热器 | 布置于水平烟道前包墙或转向室墙面，吸收烟气辐射与对流热，由鳍片管拼焊组成。（来源：DL/T 5000） | 是 | — | — |
| 再热器 | 高温再热器管排 | 采用高耐热合金钢的蛇形管组，通常接近过热器布置，承受较高烟温与再热蒸汽压力。（来源：DL/T 5000） | 是 | — | — |
| 再热器 | 事故喷水减温器 | 装设于再热器入口管道上的应急降温装置，启动时通过大量喷水防止再热器干烧超温损坏。（来源：DL/T 5000） | 否 | — | — |
| 再热器 | 低温再热器管排 | 布置于再热器系统前级烟温较低区域的蛇形管组，将汽轮机排汽预热，材质为15CrMoG或12Cr1MoVG。（来源：DL/T 5000） | 是 | — | — |
| 再热器 | 再热器安全阀 | 装设于再热器出口和进口管道上的弹簧安全阀，保护再热器系统不受超压损害，整定压力据系统设置。（来源：DL/T 5000） | 是 | — | — |
| 再热器 | 再热器进口集箱 | 汇集汽轮机高压缸排汽并均匀分配到低温再热器管排，设有温度测点及事故喷水接口。（来源：DL/T 5000） | 否 | — | — |