| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 减温水喷嘴管角焊缝开裂 | 裂纹；泄漏 | 机械；热 | 严重 | 喷嘴与管道连接处角焊缝因高频振动、热应力交变及焊接残余应力叠加产生疲劳裂纹并扩展，最终导致管壁开裂减温水外泄 | 减温水流量异常增大；喷嘴附近有泄漏异响；炉膛出口烟温或再热汽温异常升高；局部可能听到蒸汽喷射声 | [热]炉膛出口烟温>540℃（适用：锅炉启动蒸汽流量≤10%BMCR时，置信：经验值）；[流量]减温水流量偏离设计工况设定点>15%（适用：定压运行工况，置信：经验值） | [在线]热电偶温度传感器；[在线]流量计；[离线]超声波测厚仪；[离线]渗透探伤（PT） | 关键判据：减温水流量异常升高伴随局部异响。鉴别要点：与再热器管内漏区分，若减温水调节阀已全闭而流量计仍有读数或持续升高，且外部无主蒸汽泄漏声，可排除再热器自身爆管泄漏 | [经验级]根本处理：打磨消除裂纹重新按工艺施焊并进行探伤；临时处理：降负荷运行，隔离该减温水管路，密切监视再热汽温，必要时停机处理 | 优化喷嘴及管道支吊架设计以降低振动；提高焊接工艺质量消除残余应力；定期对角焊缝进行无损检测 | 再热器受热面爆管：再热器爆管会引起炉膛负压剧烈波动且烟气温度急剧下降，而喷嘴开裂泄漏仅引起汽温异常和减温水流量异常，炉膛负压相对平稳 | 高压焊工2名、起重工1名；工时16-24h（置信：经验值） | 焊机、角磨机、无损探伤设备、红外测温仪（置信：经验值） | 同材质焊丝、合金钢管段、保温材料（置信：经验值） | 停炉检修期间需办理动火作业票，确认管道内无残压残水后方可施工（DL/T 869-2012，置信：标准值） | 焊缝外观无咬边气孔，无损检测（PT/RT）100%合格，水压试验无渗漏（DL/T 869-2012，置信：标准值） |
| 减温水喷嘴及内衬件磨损冲刷 | 磨损；性能退化 | 机械；机械 | 一般 | 高压减温水长期高速喷射，由于水滴微观粒径不均或喷射角度偏斜，对喷嘴孔径及内部保护套管产生强烈液滴冲击和微切削作用，导致喷嘴孔径扩大，减温水雾化质量变差 | 减温水流量逐渐增大但汽温降温效果变差；喷嘴压差降低；热电偶测得后段汽温较正常工况偏高 | [热]再热器出口汽温>设定值+10℃（适用：机组满负荷工况，置信：经验值）；[几何]喷嘴内径扩张量>原设计直径10%（适用：检修期测量，置信：经验值） | [在线]DCS汽温趋势记录；[在线]减温水流量与调节阀开度对比；[离线]内窥镜检查；[离线]卡尺测量喷嘴内径 | 关键判据：减温水阀门开度增大但汽温无明显下降，且流量与开度比例失调。鉴别要点：与给水压力波动区分，若给水母管压力正常且调节阀动作灵敏，但降温效率显著下降，排除系统压力问题，指向喷嘴雾化恶化 | [经验级]根本处理：更换已磨损的减温水喷嘴备件；临时处理：适当提高给水压力以改善雾化效果，或通过调整燃烧器摆角辅助控温 | 提高喷嘴及内衬件表面硬度，采用耐磨合金材料（如特殊不锈钢或表面硬化处理）；定期在大修周期进行喷嘴内径尺寸检测 | 减温水调节阀卡涩：调节阀卡涩会导致阀位指令与反馈不一致，而喷嘴磨损表现为阀位反馈正常但降温效率低 | 钳工2名；工时4-6h（置信：经验值） | 内窥镜、游标卡尺、专用喷嘴拉拔工具（置信：经验值） | 备用减温水喷嘴组件、耐高温密封垫片（置信：经验值） | 检修区域隔离，确认管道内无残余热水及残压，操作人员佩戴防烫护具（DL/T 869-2012，置信：标准值） | 喷嘴内径尺寸恢复原设计公差范围，内部流道光滑无明显切痕，安装就位后水压试验无泄漏（DL/T 869-2012，置信：标准值） |
| 减温水喷嘴孔及接管内部结垢堵塞 | 堵塞；结垢 | 化学；机械 | 严重 | 锅炉给水水质不达标导致水中微量硬度离子或铁氧化物在减温水节流孔板及喷嘴内部高温突扩段浓缩结晶，逐渐缩小通流截面积，最终引发喷嘴堵塞，丧失喷水减温能力 | 减温水调节阀持续开大但流量无增加或反而下降；前后压差异常增大；再热汽温持续飙升无法控制 | [流量]减温水流量<设计工况最低流量的30%（适用：调节阀开度>80%，置信：经验值）；[化学]给水硬度>0μmol/L（适用：机组正常运行，置信：经验值） | [在线]调节阀开度与给水流量趋势分析；[在线]喷嘴前后差压变送器；[离线]管路内窥镜检查 | 关键判据：调节阀开度增加但流量不增反降，且喷嘴前后压差呈线性急剧上升。鉴别要点：与管道异物堵塞区分，若水质化验历史记录显示硬度超标或铁含量偏高，且解体检查发现白色或红褐色结垢物，可排除机械异物堵塞 | [经验级]根本处理：拆卸喷水减温器端部法兰，化学酸洗或机械疏通清理结垢物，严重时更换喷嘴组件；临时处理：无，须立即停机处理以防受热面严重超温爆管 | 严格监控锅炉给水及凝结水水质，确保加药系统正常运行；定期对减温水管路进行反冲洗 | 减温水滤网破损堵塞：滤网破损脱落碎片会卡塞在喷嘴处，表现为流量突降，但通常伴随有调节阀处的异响或卡涩 | 化学清洗工1名、钳工2名；工时8-12h（置信：经验值） | 管道内窥镜、高压水射流清洗设备、酸洗循环设备（置信：经验值） | 专用化学清洗剂、除盐水、新型喷嘴备件、法兰密封垫片（置信：经验值） | 化学清洗废液必须集中处理达标排放，严禁直接排放；进入受限空间作业需办理受限空间作业票（DL/T 869-2012，置信：标准值） | 管道内部通流面积恢复，内窥镜检查无残留垢物；水压试验合格，水质化验硬度指标达标（GB/T 12145-2016，置信：标准值） |
| 保护套筒及外壳体热疲劳开裂 | 裂纹；泄漏 | 热；机械 | 危急 | 减温水喷入高温蒸汽管道时，由于水和蒸汽的剧烈换热，在喷嘴外部保护套筒和主管道内壁产生极大的周期性热应力交变，长期运行导致材料产生热疲劳裂纹，甚至穿透管壁引发高压蒸汽外泄 | 减温器外部保温层出现蒸汽泄漏白雾或异响；炉膛附近可听到尖锐的蒸汽喷射声；机组补水量异常增加；局部管壁温度测点异常偏低 | [热]套筒内外壁温差>200℃（适用：机组快速变负荷喷水量剧增时，置信：经验值）；[质量]机组补水量>锅炉蒸发量的0.5%（适用：机组稳定运行工况，置信：经验值） | [在线]炉管泄漏声学监测系统；[在线]机组补水量在线计量；[离线]超声波探伤（UT）；[离线]红外热成像测温 | 关键判据：机组不明原因补水量增加，伴随减温器区域有声发射异常信号及局部红外热图异常。鉴别要点：与主给水管或再热器管爆管区分，若声学监测定位信号集中于减温器外壳体处，且外部保温层有明显蒸汽喷出痕迹，可排除内部受热面管排泄漏 | [经验级]根本处理：割除带裂纹的管段或套筒，重新更换施焊并进行100%无损探伤；临时处理：无，须立即紧急停机防止蒸汽喷射伤人 | 优化减温水喷水温度和喷入角度，避免冷水直接冲击管壁；在启停阶段严格控制减温水投退速率，减少热冲击 | 主给水管道泄漏：主给水管泄漏同样会引起补水量大增，但其泄漏点通常在管路弯头或焊缝处，通过声学监测和外观检查可准确定位以区分 | 高压焊工2名、探伤人员1名；工时24-48h（置信：经验值） | 超声波探伤仪、红外热像仪、射线探伤设备、坡口机（置信：经验值） | 同材质合金钢管段、保护套筒备件、氩弧焊丝（置信：经验值） | 泄漏点周围需搭设隔离防护栏，严防高温高压蒸汽喷出伤人；动火焊接必须严格履行焊接工艺评定（DL/T 869-2012，置信：标准值） | 更换管段焊缝100% RT或UT无损检测合格，系统水压试验保压无压降，保温恢复完整（DL/T 869-2012，置信：标准值） |