| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 人孔门密封垫老化破损泄漏 | 泄漏；老化 | 机械；热 | 严重 | 密封垫长期处于高温环境，导致材质变硬、变脆，回弹性丧失，在交变热应力作用下产生裂纹并贯穿，造成内部高温烟气或蒸汽外泄 | 人孔门接缝处有烟气外溢；附近有异音（漏气声）；局部保温层被吹散或变色；周围环境温度异常升高 | [物理]炉外壁温>80℃（适用：额定负荷运行工况，置信：经验值）；[状态量]目测可见烟气外溢（适用：日常巡检，置信：经验值） | [在线]炉膛外壁红外热成像仪；[离线]目视检查；[带电]超声波泄漏检测仪 | 关键判据：红外测温发现人孔门周边局部超温且伴有异音；鉴别要点：若超温区域呈弥散状且无漏气异音，则为保温层下沉或缺损导致的外壁超温（非密封泄漏）；若漏气点在焊缝或管排处，则为受压元件泄漏 | [经验级]根本处理：待锅炉停运冷却后，打开人孔门，清理密封面，更换同材质规格的新密封垫，均匀紧固螺栓；临时处理：无，须立即停机处理，严禁在运行中进行带压堵漏以防高温喷出伤人 | 提高检修安装质量，确保密封面平整无沟槽；采用耐高温、抗老化的优质密封材料（如金属缠绕垫）；定期检查螺栓预紧力，防止松弛 | 保温层脱落导致局部超温：区分要点在于漏气点是否有明显气流吹出及伴随的泄漏噪音，保温脱落仅表现为单纯的热传导 | 锅炉检修工2名；工时4-6h（置信：经验值） | 扭力扳手、红外热成像仪、角磨机、清理工具（置信：经验值） | 耐高温密封垫（金属缠绕垫或石墨复合垫）、高温防卡剂（置信：经验值） | 必须待炉内温度降至安全范围且办理工作票后方可开孔，严防高温烟气喷出烫伤（DL/T 869-2012，置信：标准值） | 密封面平整光洁，垫片安装位置正确；螺栓紧固力矩均匀；锅炉水压试验或风压试验时人孔门处无泄漏（GB/T 16507.4-2022，置信：标准值） |