| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 低温再热器管排超温爆管 | 破裂；温度异常 | 热；机械 | 危急 | 机组启停或运行中由于蒸汽流量不足、燃烧调整不当导致管壁温度长期超过材料许用温度，引起材料蠕变、胀粗并最终破裂 | 再热器附近炉内有蒸汽喷出声；严重时炉膛负压下降或变成正压；再热器管壁温度超过报警值 | [热力学]再热器管壁温度>540℃（适用：蒸汽流量≤10%BMCR的启动阶段，置信：经验值）；[热力学]再热器管壁温度>450℃（适用：12Cr1MoVG材质正常干烧工况预警，置信：经验值）；[热力学]炉膛出口烟温>540℃（适用：蒸汽流量≤10%BMCR的启动阶段，置信：经验值）；[物理]管径胀粗值>管径的2.5%（适用：12Cr1MoV等低合金耐热钢，置信：经验值）；[物理]管径胀粗值>管径的5%（适用：12CrMoV等低合金耐热钢，置信：经验值） | [在线]管壁热电偶温度测点；[在线]炉膛负压变送器；[离线]超声波测厚仪；[离线]现场金相分析仪 | 关键判据：管壁温度测点超限且炉膛负压突变为正压。鉴别要点：若仅炉膛负压变正且燃烧不稳，为炉膛爆燃；若伴随再热汽温急剧下降及给水流量与主蒸汽流量差值增大，确认为再热器爆管 | [经验级]根本处理：申请停炉，待炉膛冷却后排查更换胀粗超标及破裂管段；临时处理：无，须立即停机处理 | 锅炉启动过程中严格控制升温升压曲线；在蒸汽流量≤10%BMCR时，严格控制炉膛出口烟温不大于540℃防止干烧 | 过热器爆管：区分要点在于过热器爆管主蒸汽流量下降且主汽压降低，而再热器爆管主要表现为再热汽压降低及机组负荷受限 | 高压焊工2名、钳工2名；工时48-72h（置信：经验值） | 红外线测温仪、射线探伤仪、光谱仪、角磨机、氩弧焊机（置信：经验值） | 同材质同规格再热器管段、钨极氩弧焊丝（如TIG-R31）、坡口机配件（置信：经验值） | 必须待炉膛充分冷却且通风合格后方可进入；严禁无防护人员在泄漏区域附近作业（DL/T 869-2012，置信：标准值） | 焊缝外观成型良好且100%无损探伤（射线或超声）合格；机械性能试验符合规范要求（DL/T 869-2012，置信：标准值） |
| 低温再热器管排热偏差 | 性能退化；温度异常 | 热 | 严重 | 由于炉内燃烧器配风不均或局部结焦，导致横向热负荷偏差过大，管排间吸热严重不均，引发局部管壁超温及寿命损耗 | 再热器左右侧蒸汽温度偏差大；部分管壁温度测点长期接近或超过报警限值；机组降负荷运行时温差更为显著 | [热力学]管排间壁温偏差>20℃（适用：额定负荷工况，置信：经验值）；[热力学]再热器左右侧汽温偏差>15℃（适用：正常运行工况，置信：经验值） | [在线]DCS出口汽温记录仪；[在线]沿炉宽分布的管壁热电偶；[离线]红外热像仪 | 关键判据：沿炉宽分布的管壁温度呈现明显的区域性偏高，且左右侧出口汽温偏差长期>15℃。鉴别要点：若汽温偏差伴随排烟温度异常升高，为受热面积灰结垢导致；若单纯热偏差且燃烧器摆动无明显改善，则为空气动力场失常 | [经验级]根本处理：优化调整燃烧器配风及摆角，进行炉内空气动力场冷态试验；临时处理：适当降低机组负荷以削减热偏差峰值 | 定期进行燃烧器调平及配风优化；检修时重点清理喷嘴结焦，确保炉内空气动力场均匀 | 过热器热偏差：区分要点在于发生部位与测点位置不同，过热器热偏差表现为一、二级减温水流量差异大且主汽温偏差超限 | 锅炉运行调整人员1名、热控工程师1名；工时4-8h（置信：经验值） | 烟温测试仪、燃烧器摆动机构检查工具（置信：经验值） | 燃烧器喷嘴备件、热电偶测温元件（置信：经验值） | 严禁在超出力工况下强行调整配风以防发生炉膛灭火或爆燃（DL/T 869-2012，置信：标准值） | 调整后各管壁温度偏差降至允许范围内，且无明显局部超温现象（DL/T 869-2012，置信：标准值） |