| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 低温过热器管束水塞堵塞 | 堵塞 | 热；机械 | 严重 | 锅炉水压试验或化学清洗后管内积水，启动初期积水未排出阻碍蒸汽畅流，导致管壁局部超温过热 | 启动初期受热管壁温度异常升高；管内蒸汽流通不畅；炉膛出口烟温异常波动 | [热工]管壁温度>设计报警值（适用：启动初期积水蒸干前，置信：经验值）；[热工]炉膛出口烟温>设定值（适用：启动初期，置信：经验值） | [在线]管壁热电偶温度测点；[在线]炉膛出口烟温测点 | ①关键判据：启动初期管壁温度超报警值且伴有蒸汽流量偏低。②鉴别要点：与炉膛燃烧偏斜引起的超温区分，水塞引起的超温在加大给水流量或开大疏水门后温度明显下降，燃烧偏斜则需通过调整燃烧器运行角才可缓解 | [经验级]根本处理：控制燃烧率及炉膛出口烟温，加强疏水排放，待积水蒸干后逐步升温升压；临时处理：开启相关疏水阀，降低锅炉燃烧率 | 锅炉点火前按要求进行凝结水、给水及锅炉冷态循环清洗；启动初期严格控制燃烧率及升温升压速度 | 再热器管束超温：再热器主要通过对流吸热且布置于烟温较低区，水塞常发于启动初期冷态积水，结合测点位置区分 | 高压焊工2名、主值班员1名；工时4-8h（置信：经验值） | 测温红外仪、对讲机、疏水阀门扳手（置信：经验值） | 石棉手套、疏水管道垫片（置信：经验值） | 严格监控管壁温度报警值，防止超温爆管；操作疏水阀需做好防烫伤措施（置信：经验值） | 管壁温度恢复至设计值范围内且各管壁温差小于50℃（置信：经验值） |
| 低温过热器管子爆管泄漏 | 泄漏；破裂 | 机械；热 | 危急 | 管壁长期超温致使材料蠕变，或氧腐蚀、应力腐蚀导致管材机械性能下降，最终在内部压力下发生破裂泄漏 | 受热面附近有明显泄漏异响；炉膛负压变正压向外喷烟；补水量异常增加；管壁温度整体升高 | [物理]给水流量与主蒸汽流量差值增大（适用：正常运行工况，置信：经验值）；[热工]管壁温度>设计报警值（适用：经调整或降负荷仍无法恢复，置信：经验值） | [在线]炉膛负压传感器；[在线]给水流量计与主蒸汽流量比对；[离线]超声波测厚仪 | ①关键判据：炉膛负压骤然变正且给水流量不平衡。②鉴别要点：与省煤器爆管区分，省煤器爆管常伴随排烟温度下降及省煤器灰斗漏水；过热器爆管则多伴随主汽压力下降及管壁局部超温历史 | [规程级]根本处理：立即停炉冷却，清理泄漏区域，对损坏管段进行切割更换并按DL/T 869规范焊接；临时处理：无，须立即停机处理 | 防止氧腐蚀注意停炉保护；新炉起用时进行化学清洗去除杂物形成保护膜；运行中使水质符合标准；加强安装期保护消除残余应力 | 水冷壁管爆破：水冷壁爆管常导致炉膛底部积渣且燃烧不稳，过热器爆管多在水平烟道且主汽温异常 | 高压焊工3名、钳工2名；工时24-48h（置信：经验值） | 超声波探伤仪、射线探伤仪、角磨机、氩弧焊机（置信：经验值） | 同材质同规格过热器管段、氩弧焊丝、坡口机（置信：经验值） | 必须待炉膛充分冷却后方可进入；进入烟道前需检测一氧化碳等有毒气体浓度（DL/T 869-2012，标准值）（置信：标准值） | 焊缝外观成型良好且100%无损探伤（RT或UT）合格；锅炉整体水压试验无渗漏（DL/T 869-2012，标准值）（置信：标准值） |
| 低温过热器管束飞灰磨损 | 磨损 | 机械 | 严重 | 烟气携带坚硬煤灰颗粒长期高速冲刷管壁外壁，致使管材局部机械磨损减薄，无法承受内部压力而失效 | 局部管壁减薄；停炉检查发现迎风面有明显冲刷沟槽；运行中局部管壁温度轻微上升 | [物理]管壁剩余壁厚<理论计算壁厚（适用：迎风面及管束弯头处，置信：经验值）；[物理]局部磨损减薄量>原壁厚30%（适用：大修检查评估，置信：经验值） | [离线]超声波测厚仪；[离线]磁粉探伤仪；[在线]管壁热电偶温度测点 | ①关键判据：停炉检查测厚发现管壁局部明显减薄且外表面有方向性冲刷痕迹。②鉴别要点：与管材高温氧化腐蚀区分，飞灰磨损减薄区多集中在迎风面及烟气走廊，表面较光滑且无明显氧化皮生成 | [规程级]根本处理：对磨损超标管段进行割管更换，并按DL/T 869规范施焊；临时处理：对磨损未超标管段加装防磨瓦或喷涂耐磨涂层 | 合理控制烟气流速避免产生局部烟气走廊；定期检查并调整受热面管排间距；在易磨损区域加装防磨瓦 | 低温过热器管束结垢：结垢减薄发生在管内壁且伴随介质温度异常升高，飞灰磨损发生在管外壁且有明显的物理冲刷痕迹 | 高压焊工2名、金属检验人员1名；工时8-12h（置信：经验值） | 超声波测厚仪、电焊工具、防磨瓦安装工具（置信：经验值） | 同材质管段、防磨瓦、耐高温防磨涂料（置信：经验值） | 进入炉膛前需确认炉内温度降至安全范围且通风良好（DL/T 869-2012，标准值）（置信：标准值） | 更换管段焊缝100%无损检测合格；防磨瓦安装牢固且膨胀间隙符合图纸要求（DL/T 869-2012，标准值）（置信：标准值） |
| 低温过热器管束内部结垢堵塞 | 结垢；堵塞 | 化学；热 | 严重 | 给水水质不达标导致钙镁离子或氧化铁在管内壁沉积，阻碍热交换并引起管壁长期超温蠕变 | 运行中管壁温度持续缓慢上升；进出口压差逐渐增大；同管屏各管壁温差增大 | [化学]给水硬度>0μmol/L（适用：正常运行工况，GB/T 12145-2016，置信：标准值）；[物理]管束进出口压差>设计值（适用：额定负荷工况，置信：经验值） | [在线]进出口压力变送器；[在线]管壁热电偶温度测点；[离线]管内窥镜检查 | ①关键判据：管壁温度出现持续性缓慢爬升且进出口压差明显增大。②鉴别要点：与管内异物堵塞区分，结垢引起的压差增大伴随水质异常历史且多波及整个管屏，异物堵塞通常局限于单根管且突发 | [经验级]根本处理：对结垢管束进行化学清洗或高压水射流清洗；临时处理：降低锅炉负荷运行，控制管壁温度不超限 | 严格执行锅炉水汽质量监督标准；确保除盐水和凝结水水质合格；定期对锅炉进行化学清洗 | 低温过热器管子爆管泄漏：爆管会引起给水流量不平衡及炉膛负压骤变，而结垢堵塞主要表现为压差和温度的渐进性异常 | 化学清洗工3名、高压水枪操作员2名；工时24-48h（置信：经验值） | 高压水射流清洗机、化学清洗泵站、内窥镜（置信：经验值） | 化学清洗剂、中和药剂、钝化剂（置信：经验值） | 化学清洗废液必须经中和处理达标后方可排放，防止环境污染（GB 8978-1996，标准值）（置信：标准值） | 清洗后管内表面无可见残留水垢；割管检查垢量符合化学清洗验收标准（DL/T 794-2012，标准值）（置信：标准值） |
| 低温过热器管束积灰 | 积灰 | 环境；热 | 一般 | 烟气中的细微粉尘在流经低温过热器管束时因热泳和静电作用附着在管壁上，导致换热效率下降 | 排烟温度异常升高；主蒸汽温度偏低需加大减温水流量；引风机电流增大 | [热工]排烟温度>设计值（适用：额定负荷工况，置信：经验值）；[热工]主汽温低于设计值（适用：燃烧工况正常时，置信：经验值） | [在线]排烟温度测点；[在线]主蒸汽温度测点；[在线]引风机电流监测 | ①关键判据：排烟温度持续上升且主蒸汽温度偏低，引风机出力增加。②鉴别要点：与煤质变差引起的排烟温度升高区分，积灰通常伴随引风机电流增大及受热面换热效率整体下降，煤质变差则主要表现为燃烧不稳或飞灰含碳量增加 | [经验级]根本处理：停炉期间进行高压水洗或人工彻底清灰；临时处理：加强蒸汽吹灰或声波清灰频次 | 优化吹灰器运行逻辑确保吹灰蒸汽过热度充足；定期检查吹灰器吹灰范围及机械动作是否正常 | 低温过热器管束飞灰磨损：磨损主要表现为局部管壁减薄，而积灰表现为排烟温度升高及换热热阻增大 | 吹灰器检修工2名；工时4-6h（置信：经验值） | 蒸汽吹灰系统、声波清灰器、高压水枪（置信：经验值） | 吹灰器密封垫、高压清洗喷头（置信：经验值） | 吹灰操作时严禁人员在吹灰器附近逗留，防止高温蒸汽泄漏烫伤（置信：经验值） | 各受热面管排无大面积积灰堵塞；排烟温度恢复至设计范围内（置信：经验值） |