| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 密封面泄漏或吹损 | 泄漏 | 机械；热 | 严重 | 阀瓣与阀座密封面因机械损伤、异物附着或高温高压蒸汽长期冲刷，产生沟槽、麻点，导致密封不严，介质在低于整定压力时持续泄漏 | 运行中阀体出口有持续蒸汽或水汽排出；阀杆部位有泄漏迹象；低压下即发生泄漏且关闭后仍有明显蒸汽逸出声 | [状态量]密封面可见损伤、腐蚀或流线型沟槽麻点（置信：经验值）；[热]阀后温度异常升高（置信：经验值）；[几何]密封面粗糙度超标（置信：经验值） | [离线]目视检查；[离线]着色探伤；[离线]内窥镜检查；[离线]表面粗糙度仪 | 观察泄漏发生时机：若在未达到整定压力时即发生泄漏且排汽连续，可判定为密封面泄漏；若密封面呈现流线型冲刷痕迹而非点状腐蚀，判定为吹损。需区分阀体泄漏与管口泄漏。 | [经验级]根本处理：拆卸阀门，对密封面进行研磨修复或堆焊后车削研磨，严重时更换阀瓣/阀座组件；临时处理：无，须停机处理。 | 加强检修工艺培训，定期进行严密性试验；安装前抽查10%做严密性试验；优化运行操作减少不必要的启座次数；选用耐冲刷材料。 | 阀体砂眼泄漏：区分要点为阀体铸造缺陷导致的泄漏通常不随启闭动作变化，位置固定在阀体上；密封面腐蚀：通常呈大面积坑蚀，吹损呈定向沟槽状。 | 钳工2名、焊工1名；工时8-12h（置信：经验值） | 研磨机、车床、堆焊设备、研磨工具、塞尺、听针（置信：经验值） | 焊丝、研磨膏、备件阀瓣/阀座（置信：经验值） | 检修前须确认系统泄压至零，防止烫伤；焊接作业需佩戴防护眼镜，注意防火（置信：经验值） | 严密性试验无泄漏；整定压力偏差符合规定；密封面着色探伤合格；粗糙度达到Ra0.4以上（置信：经验值） |
| 弹簧失效或弹力降低 | 压力异常 | 机械 | 严重 | 弹簧因长期受载过大发生塑性变形，或因腐蚀导致弹力降低，无法提供足够的关闭力或开启压力漂移 | 安全阀在低于整定压力时频繁起跳；或超压时无法开启；弹簧表面可见锈蚀 | [机械]弹簧自由高度或垂直度偏差超标（置信：经验值）；[状态量]弹簧表面存在明显腐蚀或裂纹（置信：经验值） | [离线]游标卡尺；[离线]弹簧测力计 | 测量弹簧自由高度与受力特性：若实测弹力曲线低于标准值或发生永久变形，判定为弹簧失效；需排除因阀芯卡涩导致的动作异常。 | [经验级]根本处理：更换失效弹簧；临时处理：无，须立即更换。 | 选用符合标准的弹簧材质；定期检查弹簧表面防腐情况。 | 阀芯卡涩：区分要点为弹簧失效通常伴随弹簧物理变形或腐蚀，而卡涩通过活动阀杆可感知阻力。 | 钳工1名；工时2-3h（置信：经验值） | 游标卡尺、弹簧测力计（置信：经验值） | 备件弹簧（置信：经验值） | 更换时注意弹簧预紧力调整，防止弹伤（置信：经验值） | 弹簧特性测试合格；安装高度符合图纸要求（置信：经验值） |
| 活塞及活塞室锈蚀卡涩 | 开度异常 | 机械 | 严重 | 活塞式安全阀的活塞、胀圈及活塞室因锈蚀产生沟痕，导致摩擦力增大，阀门动作延迟或无法回座 | 阀门动作不灵活，有卡顿现象；回座压力过低或无法回座 | [机械]活塞室内壁存在沟痕或锈蚀（置信：经验值）；[状态量]除锈处理后活塞活动阻力仍大（置信：经验值） | [离线]内径千分尺；[离线]目视检查 | 检查活塞室及活塞表面：若发现明显锈蚀沟痕且除锈后配合间隙仍超标，判定为锈蚀卡涩；需与弹簧失效导致的开启压力异常区分。 | [经验级]根本处理：对活塞、胀圈及活塞室进行除锈处理，研磨沟痕，装配前内壁涂铅粉；临时处理：无，须解体处理。 | 检修时彻底清理锈蚀；装配前均匀涂抹防锈剂（如铅粉）。 | 弹簧断裂：区分要点为卡涩主要表现为动作迟滞，弹簧断裂表现为完全无开启力或压力大幅漂移。 | 钳工2名；工时4-6h（置信：经验值） | 研磨工具、除锈剂（置信：经验值） | 铅粉、备用胀圈（置信：经验值） | 使用除锈剂时需通风良好；严禁明火（置信：经验值） | 活塞在室内移动无卡涩；密封性测试合格（置信：经验值） |
| 主安全阀拒动 | 压力异常 | 机械 | 危急 | 冲量安全阀动作后，主安全阀因活塞阻力过大、严重锈蚀卡涩或管路堵塞未能随之开启，导致系统超压无法泄放 | 冲量安全阀动作但主安全阀不开启；系统压力持续升高超过整定值 | [状态量]主安全阀活塞室存在异物或严重锈蚀（置信：经验值）；[机械]阀杆运动阻力过大（置信：经验值） | [离线]手动试验；[离线]解体检查 | 鉴别逻辑：若冲量安全阀动作且管路有压力脉冲但主阀不动作，判定为主阀拒动；需排除冲量安全阀本身未开启或脉冲管路泄漏的情况。 | [经验级]根本处理：解体清洗活塞室，消除锈蚀与异物，修复或更换卡涩部件；临时处理：无，须立即停机处理。 | 定期进行手动排汽试验；保持脉冲管路畅通。 | 弹簧断裂：区分要点为弹簧断裂通常伴随阀瓣无预紧力，而拒动表现为有驱动力但机械卡滞。 | 钳工2名、管工1名；工时6-8h（置信：经验值） | 专用扳手、除锈工具、清洗剂（置信：经验值） | 密封填料、防锈剂（置信：经验值） | 检修前确认系统已泄压至零；防止高温烫伤（置信：经验值） | 手动试验动作灵活；整定压力准确（置信：经验值） |
| 阀瓣频跳或颤振 | 压力异常 | 机械；控制 | 严重 | 安全阀排放能力过大或进口管道阻力过大，导致阀门在开启后迅速回座并反复启跳，造成密封面损伤 | 阀门启闭动作频繁；阀瓣处于不稳定振荡状态；伴有剧烈振动和噪声 | [状态量]阀门回座压力过高（接近开启压力）（置信：经验值）；[机械]进口管径偏小导致压降过大（置信：经验值） | [在线]振动传感器；[离线]压力表 | 鉴别逻辑：若阀门开启后未全开即回座且反复循环，判定为频跳；需与系统压力波动导致的正常启闭区分，频跳通常伴随机械颤振声。 | [经验级]根本处理：调整弹簧调节圈位置或更换合适排量的阀门；检查并消除进口管道阻力；临时处理：无，须停机调整。 | 合理选型安全阀排量；确保进口管道通径符合设计要求。 | 系统压力波动：区分要点为系统压力波动是外部因素，频跳是阀门自身匹配或结构问题导致的自激振荡。 | 钳工1名；工时2-4h（置信：经验值） | 调节扳手、振动测试仪（置信：经验值） | 备件调节圈（置信：经验值） | 调整时防止弹簧弹出伤人；避免长时间处于排汽状态（置信：经验值） | 运行平稳无颤振；启闭压差符合要求（置信：经验值） |