| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 安全阀泄漏 | 泄漏 | 机械 | 严重 | 密封面附着杂质、划伤或弹簧松弛导致密封比压不足，介质从阀座与阀瓣间渗漏 | 排汽管持续有蒸汽冒出；附近有异常刺耳气流声；锅炉主汽压力异常波动 | [物理]密封面泄漏量>3%额定排量（适用：蒸汽锅炉，置信：经验值）；[状态量]系统压力低于整定压力时发生排放（适用：额定蒸汽压力≥3.8MPa，置信：经验值） | [在线]排汽管温度传感器；[离线]超声波泄漏检测仪 | 关键判据：压力未达整定值时排汽管温度升高或出现异响。鉴别要点：若排汽管温度升高伴随主汽压力骤降，需与汽包安全阀动作鉴别，通过核对各安全阀整定压力序列及排汽口位置定位具体泄漏阀门 | [经验级]根本处理：停炉解体，研磨或车削修复密封面，重新校验整定压力；临时处理：若杂质卡涩，可通过手动排汽吹扫清除杂质（适用：点炉跑砣试验发现泄漏时，置信：经验值） | 提高运行人员操作水平；定期进行安全阀跑砣试验；停炉检修时彻底清理密封面杂质 | 安全阀频跳：频跳发生时系统压力剧烈波动且阀门动作频繁，而泄漏时系统压力通常正常仅排汽口有持续微流 | 钳工2名；工时8-12h（置信：经验值） | 研磨工具、超声波测厚仪、压力校验台（置信：经验值） | 密封面备件、弹簧组件、研磨砂（置信：经验值） | 严禁带压紧固法兰螺栓；解体前须确认系统完全泄压并隔离（DL/T 869-2012，置信：标准值） | 密封面严密性试验无渗漏；起跳压力和回座压力符合设计整定值（GB/T 12243-2021，置信：标准值） |
| 安全阀拒动 | 开度异常 | 机械；控制 | 危急 | 阀芯与阀套因高温变形卡死或运动间隙被异物堵塞，导致超压时阀杆无法正常提升 | 系统压力已显著超出额定工作压力并持续上升；安全阀无排汽动作；主控压力报警触发 | [状态量]超压值>设计压力的6%（适用：锅炉超压工况，置信：经验值）；[电气]电磁阀控制回路电压异常（适用：电磁安全阀，置信：经验值） | [在线]主汽压力变送器；[在线]阀杆位移传感器；[带电]电磁阀回路通断检测 | 关键判据：系统压力越过整定值后阀杆位移为零。鉴别要点：需与压力表或变送器管路堵塞导致的虚假超压信号区分，若压力表超限但现场未伴随安全阀泄压声响，应立即现场核对机械压力表读数 | [经验级]根本处理：停炉降压后解体清理异物，修复变形或拉伤的运动部件，更换失效弹簧；临时处理：无，须立即紧急停炉降压处理 | 定期校验压力变送器及报警系统；定期进行电磁安全阀电气回路试验；保证阀杆表面光洁无拉伤 | 压力表故障：压力表管路堵塞导致读数异常偏高，拒动时需核对现场机械压力表以排除测压元件故障 | 钳工2名、高压焊工1名；工时16-24h（置信：经验值） | 阀门解体专用工具、卡尺、内径千分尺、控制回路万用表（置信：经验值） | 阀杆、阀芯组件、密封垫片、电磁线圈（置信：经验值） | 超压水压试验和热态整定时，严禁非试验人员进入现场（TSG ZF001-2006，置信：标准值） | 整定压力偏差在±1%范围内；回座压力符合设计规范（GB/T 12243-2021，置信：标准值） |
| 安全阀频跳 | 压力异常 | 机械 | 严重 | 阀门通径设计偏小或回座压力设置过低，导致系统压力波动时阀门反复开启和关闭 | 安全阀连续发出启闭撞击声；排汽口断续喷出蒸汽；系统压力在整定值附近剧烈震荡 | [状态量]动作频次>2次/min（适用：系统压力剧烈波动期，置信：经验值）；[物理]回座压差>整定压力的7%（适用：蒸汽系统，置信：经验值） | [在线]主汽压力记录仪；[在线]声学监测传感器 | 关键判据：短时间内阀门动作频次超限且伴随系统压力震荡。鉴别要点：若安全阀频跳伴随给水流量大幅波动，需与汽水共腾鉴别，通过检查蒸汽电导率排除汽水共腾导致的虚假超高压力 | [经验级]根本处理：重新校验并调整安全阀的回座压力，必要时更换符合通径要求的阀门；临时处理：通过手动开启排汽泄压，稳定系统运行工况 | 合理匹配锅炉蒸发量与安全阀排量；优化压力控制系统的PID参数以减少压力超调 | 汽水共腾：汽包水位剧烈波动伴随蒸汽含盐量超标，频跳多为纯机械或控制整定问题，需检查水质参数鉴别 | 调试工1名、钳工2名；工时4-6h（置信：经验值） | 压力校验台、专用调整螺母扳手（置信：经验值） | 调整垫片、弹簧配件（置信：经验值） | 进行跑砣试验时需佩戴防烫伤劳保用品并站在安全位置（DL/T 869-2012，置信：标准值） | 动作压力偏差≤±3%；回座压差在允许范围内且无频跳现象（GB/T 12243-2021，置信：标准值） |
| 安全阀回座迟滞或卡涩 | 开度异常 | 机械 | 严重 | 阀杆导向间隙附着水垢或锈蚀物，导致超压泄放后阀芯无法及时回座，造成持续漏汽泄压 | 安全阀起跳排汽后，系统压力已降至回座压力以下，排汽口仍持续大量冒汽；阀体伴随高频颤振异响 | [状态量]回座延迟时间>3%整定压力对应泄压时间（适用：蒸汽系统安全阀，置信：经验值）；[物理]阀杆与导向套配合间隙<0.1mm（适用：常温冷态解体测量，置信：经验值） | [在线]主汽压力变送器；[在线]阀杆位移传感器；[离线]超声波测厚仪 | 关键判据：泄压后压力已低于回座阈值，但阀杆位移仍大于零且排汽持续。鉴别要点：需与安全阀密封面受损导致的泄漏区分，回座迟滞通常发生在刚完成超压动作之后，且常伴随高频颤振，而密封面泄漏在压力未达起跳值时即发生 | [经验级]根本处理：停炉降温后解体，清洗清除阀杆及导向套上的垢物，打磨修复拉伤痕迹，重新组装校验；临时处理：无，须立即安排停机降压处理 | 保证阀杆表面硬度与光洁度；定期进行手动排汽试验以冲刷杂质；加强锅炉水质管理防止结垢严重 | 安全阀泄漏：泄漏在正常压力下发生且无颤振，回座迟滞发生在泄压动作后且常伴颤振 | 钳工2名；工时6-8h（置信：经验值） | 阀门解体专用工具、千分尺、内径百分表、研磨平台（置信：经验值） | 石墨盘根、阀杆及导向套备件、清洗剂（置信：经验值） | 解体前须确认锅炉已完全泄压至零，严禁带压拆卸阀门螺栓（DL/T 869-2012，置信：标准值） | 阀杆运动无卡涩，回座压力达到设计整定值，连续测试3次动作灵敏可靠（GB/T 12243-2021，置信：标准值） |