| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 长期超温爆管 | 破裂；变形 | 热；机械 | 危急 | 管壁长期在超过材料许用温度下运行，导致珠光体球化、蠕变加速，管径胀粗并最终发生蠕变断裂 | 管径明显胀粗；破口呈粗糙脆性断裂；破口附近壁厚减薄；内壁可能有氧化皮 | [几何]管径胀粗率>5%（适用：12CrMoV钢高温过热器管，置信：经验值）；[几何]管径胀粗率>15%（适用：20号钢低温过热器管，置信：经验值）；[热]炉膛出口烟温>540℃（适用：蒸汽流量≤10%BMCR启动工况，置信：经验值） | [离线]游标卡尺；[离线]内窥镜；[在线]炉膛烟温测温装置 | 若破口粗糙且胀粗显著，结合金相组织检查珠光体球化等级，可判定为长期超温蠕变；与短期过热爆管（破口呈喇叭状、管壁减薄少、胀粗小）相区分 | [经验级]根本处理：割除失效管段，更换同材质新管，并恢复鳍片焊接；临时处理：无，须立即停机处理 | 严格控制燃烧调整，防止火焰中心偏高；定期进行炉膛出口烟温监视；启动过程严格按升温升压曲线控制 | 短期过热爆管：区分要点为短期过热破口呈喇叭状张开，边缘锋利，管壁减薄严重，无明显胀粗 | 焊工2名、管工1名；工时6-8h（置信：经验值） | 氩弧焊机、角磨机、对口夹具、游标卡尺（置信：经验值） | 过热器管材（12CrMoV/20G等）、焊丝、鳍片（置信：经验值） | 严格执行动火作业制度；进入炉膛需强制通风；高处作业佩戴安全带（DL/T 869-2012，置信：标准值） | 焊口外观检查无缺陷；无损检测（RT/UT）合格；管径胀粗测量在合格范围内（DL/T 869-2012，置信：标准值） |
| 管屏积灰堵塞 | 堵塞；积灰 | 环境；机械 | 严重 | 烟气中的飞灰沉积在管屏之间或管壁上，导致烟气通道受阻，传热效率下降，严重时引起局部烟温升高导致管壁过热 | 烟气阻力增大；管屏进出口烟温差增大；堵塞处管壁温度异常升高；排烟温度升高 | [热]管屏壁温偏差>20℃（适用：同屏管组对比，置信：经验值）；[热]排烟温度升高>10℃（适用：额定负荷，置信：经验值） | [在线]壁温测点；[在线]炉膛负压表；[离线]红外热像仪 | 若壁温测点显示局部高温且伴随烟道阻力增加，结合停炉检查管屏积灰情况，可判定为积灰堵塞；与管内工质流量分配不均导致的壁温偏高区分，需检查管内有无节流或堵塞 | [经验级]根本处理：停炉后进入炉膛使用专用工具或高压水枪清理管屏积灰；临时处理：调整吹灰频率，加强吹灰 | 合理设置吹灰程序和频率；控制燃煤煤质，避免灰分过大；定期检查吹灰器运行状态 | 结渣：区分要点为积灰通常为松散灰，易清理；结渣为高温下熔融灰粘结，质地坚硬，多发生在燃烧器区域 | 普工2名；工时4-6h（置信：经验值） | 高压水清洗机、压缩空气管、专用清灰刷、防护面具、手电筒（置信：经验值） | 无特殊耗材（置信：经验值） | 炉膛内清灰属受限空间作业，必须办理作业票；强制通风并实时监测含氧量；高处作业必须佩戴安全带并设专人监护（GB/T 30871-2022，置信：标准值） | 目测管屏表面无积灰；烟气阻力恢复至正常范围（置信：经验值） |
| 高温氧化腐蚀 | 腐蚀 | 化学；热 | 严重 | 管壁外表面在高温烟气环境下与氧气发生反应，生成氧化皮，氧化皮脱落会导致管壁减薄，且氧化皮导热差会引起管壁基体温度进一步升高 | 管壁表面有致密或疏松的氧化层；氧化皮剥落；壁厚减薄；管壁温度测点呈缓慢上升趋势 | [几何]氧化皮厚度>0.5mm（适用：长期运行管段，置信：经验值）；[几何]壁厚减薄率>10%（适用：原始壁厚基准，置信：经验值） | [离线]超声波测厚仪；[离线]氧化皮检测仪；[离线]内窥镜 | 若壁厚检测显示均匀减薄且表面存在氧化层，金相分析显示氧化皮结构，可判定为高温氧化腐蚀；与烟气侧硫腐蚀（通常发生在特定温度区间且伴随酸性沉积物）区分，需进行腐蚀产物成分分析 | [经验级]根本处理：评估剩余寿命，若壁厚低于最小需要厚度则更换管段；临时处理：加强运行监控，控制壁温 | 严格控制锅炉出口烟温，避免超温；选用抗高温氧化性能更好的管材；定期进行氧化皮检测 | 烟气侧低温腐蚀：区分要点为低温腐蚀主要发生在省煤器或空气预热器低温段，且伴有硫酸露点腐蚀特征，而屏过处于高温区 | 焊工2名、金属检验工1名；工时8-12h（置信：经验值） | 超声波测厚仪、光谱分析仪、焊机、割管工具（置信：经验值） | 备用管段、焊丝（置信：经验值） | 检修区域设警戒线；防止烫伤；金属检验需符合射线安全防护规定（DL/T 869-2012，置信：标准值） | 更换管段符合材质要求；壁厚测量值满足设计最小壁厚要求（DL/T 438-2018，置信：标准值） |
| 飞灰磨损减薄 | 磨损 | 机械；环境 | 危急 | 烟气携带的硬质飞灰颗粒长期冲刷管屏外表面，产生切削性磨损导致壁厚局部减薄，最终无法承受内压而破裂 | 局部磨损区域表面呈现沟槽或凹坑；管壁厚度明显减薄；爆管破口边缘呈锐边且伴随明显减薄；运行中可能伴随轻微泄漏声 | [几何]壁厚减薄量>30%（适用：设计计算壁厚，置信：经验值）；[物理]管排局部烟气流速>15m/s（适用：额定负荷，置信：经验值） | [离线]超声波测厚仪；[离线]焊缝尺；[在线]炉管泄漏声学监测系统 | 若测厚发现迎风面局部明显减薄且表面有冲刷沟槽，可判定为飞灰磨损；与管内氧化皮冲刷减薄区分，需检查磨损位置是否在弯头内侧及内壁是否光滑 | [经验级]根本处理：割除磨损超标管段更换新管，或加装防磨瓦并满焊；临时处理：对未泄漏但减薄严重的管段加装防磨护瓦 | 合理调整燃烧器配风，避免局部烟速过高；定期检查并调整管排间距，消除烟气走廊；在易磨损区域加装防磨瓦 | 管内异物堵塞引起的局部过热磨损：区分要点为内堵引起的磨损多伴随局部严重过热氧化和胀粗，而纯飞灰磨损管壁温度通常正常 | 钳工2名、焊工2名；工时8-10h（置信：经验值） | 超声波测厚仪、电焊机、防磨瓦压模、对口夹具（置信：经验值） | 同材质管段、防磨瓦、焊丝（置信：经验值） | 严格执行防坠落和高处作业规程；炉内作业需强制通风并设专人监护（DL/T 869-2012，置信：标准值） | 测厚值大于设计最小需要壁厚；防磨瓦安装牢固无翘起；焊口无损检测合格（DL/T 869-2012，置信：标准值） |