| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 中心筒磨损 | 磨损 | 机械 | 严重 | 气固两相流中的固体颗粒长期冲刷中心筒壁面，导致壁厚减薄，严重时穿孔，影响分离效率 | 分离器出口飞灰含碳量升高；中心筒壁面变薄或穿孔；排烟温度异常升高 | [几何]壁厚减薄量>2mm（适用：正常运行工况，置信：经验值）；[状态]分离效率下降>5%（适用：额定负荷，置信：经验值） | [离线]超声波测厚仪；[在线]飞灰含碳量在线监测仪 | 若壁厚普遍均匀减薄且飞灰含碳量同步升高，确认为磨损；若壁厚减薄伴随局部裂纹且无明显冲刷痕迹，需与热疲劳裂纹区分（热疲劳通常有网状裂纹） | [经验级]根本处理：更换磨损严重的中心筒；临时处理：对轻微磨损处进行耐磨堆焊或防磨喷涂 | 定期检查中心筒壁厚；控制入炉煤粉粒度；优化烟气流场避免局部流速过高 | — | 钳工2名、焊工2名；工时8-12h（置信：经验值） | 起重设备、电焊机、角磨机、测厚仪（置信：经验值） | 中心筒备件、耐磨焊丝、防磨涂料（置信：经验值） | 严格执行有限空间作业审批；进入分离器前必须强制通风并检测氧气含量；佩戴防尘口罩（DL/T 5317-2014，置信：标准值） | 中心筒垂直度偏差≤2mm/m；焊缝表面无裂纹、气孔等缺陷；耐磨层厚度符合设计要求（DL/T 748.9-2001，置信：标准值） |
| 旋风筒耐火材料脱落 | 脱落 | 机械 | 严重 | 由于热膨胀不均、机械振动或施工质量差导致旋风筒内壁耐火材料与锚固件分离或崩落，破坏流场并导致管壁磨损 | 分离器壳体温度异常升高；炉膛负压波动；排渣中有大块耐火材料碎块 | [热]分离器筒体外壁温度>120℃（适用：正常运行保温层完好时，置信：经验值）；[状态]炉膛负压波动幅度>±200Pa（适用：稳定负荷，置信：经验值） | [在线]红外热像仪；[在线]炉膛负压变送器 | 若筒体局部温度突升且伴随负压波动，确认为耐火材料脱落；若筒体温度整体均匀缓慢升高，需与保温层受潮失效区分（受潮通常伴随保温层外渗水迹象） | [经验级]根本处理：清除脱落部位，重新修补耐火材料；临时处理：若脱落面积小且不影响运行，可降负荷运行至检修期 | 严格控制耐火材料施工养护工艺；优化启停炉温升速率以减少热应力 | — | 筑炉工4名、架子工2名；工时24-48h（置信：经验值） | 搅拌机、强制搅拌机、模板、振动棒、红外测温仪（置信：经验值） | 耐火浇注料、锚固钉、耐热钢纤维（置信：经验值） | 高空作业必须系好安全带；防止耐火材料塌落伤人；作业区域设置警戒线（DL/T 5317-2014，置信：标准值） | 耐火层表面平整无裂缝；锚固件无裸露；材料强度达到设计值（DL/T 776-2012，置信：标准值） |
| 分离器积灰堵塞 | 堵塞 | 机械；环境 | 严重 | 灰粒受潮结焦或分离效率过高导致排灰不畅，在分离器锥部或排灰口形成堵塞，阻碍气流循环 | 分离器进出口压差增大；分离器下部料位异常升高；炉膛负荷波动 | [状态]分离器进出口压差>1.5倍额定值（适用：相同负荷下，置信：经验值）；[状态]料位计指示高限（适用：正常运行，置信：经验值） | [在线]差压变送器；[在线]料位计 | 若压差增大且料位升高，确认为积灰堵塞；若压差增大但料位正常，需与分离器入口烟道积灰或烟道挡板故障区分（需检查入口烟道温度场分布） | [经验级]根本处理：疏通排灰口，清理积灰；临时处理：采用压缩空气吹扫或振打装置疏通 | 保持排灰系统畅通；控制入炉煤水分，防止结露；定期吹灰 | 灰斗棚灰：区分要点为灰斗棚灰主要影响输灰系统，分离器压差可能不明显，需检查输灰管线 | 钳工2名；工时4-6h（置信：经验值） | 压缩空气吹扫管、大锤、疏通工具、手电筒（置信：经验值） | 无（置信：经验值） | 防止烫伤；疏通时严禁站在排灰口正下方；佩戴防护眼镜（置信：经验值） | 分离器压差恢复正常；排灰通畅无卡涩（置信：经验值） |
| 中心筒变形 | 变形 | 机械；热 | 一般 | 长期在高温下运行导致中心筒发生蠕变变形，或受热不均导致椭圆度超标，影响流场稳定性 | 分离效率下降；中心筒呈现椭圆状或扭曲；气流旋转声音异常 | [几何]中心筒椭圆度>1%D（适用：常温状态，D为直径，置信：经验值）；[状态]分离效率下降<设计值（适用：额定负荷，置信：经验值） | [离线]游标卡尺；[在线]分离效率监测 | 若中心筒椭圆度超标且效率下降，确认为变形；若中心筒形状正常但效率下降，需与中心筒磨损穿孔区分（需进行测厚检查） | [经验级]根本处理：更换变形的中心筒；临时处理：若变形轻微，可进行校正加固 | 控制启停炉速率，减少热冲击；定期检查中心筒几何状态 | 中心筒磨损：区分要点为变形主要表现为几何形状改变，磨损主要表现为壁厚减薄，需通过测量确认 | 钳工2名、焊工1名；工时6-8h（置信：经验值） | 千分尺、卷尺、起重工具（置信：经验值） | 中心筒备件（置信：经验值） | 吊装作业严格执行“十不吊”原则；防止高空坠物（DL/T 5317-2014，置信：标准值） | 中心筒圆度偏差符合设计要求；安装垂直度偏差在允许范围内（DL/T 748.9-2001，置信：标准值） |
| 锥段灰斗磨穿泄漏 | 磨损 | 机械 | 严重 | 旋风分离器锥段由于气固两相流高速旋转冲刷，局部壁厚严重减薄直至穿孔，导致外部冷空气漏入或内部烟气飞灰外泄，破坏分离器内部负压与流场 | 分离器外壳局部出现飞灰外泄扬尘；锥段外壳红外测温出现异常高温点（因内壁耐磨层脱落）；分离器进出口压差减小；锅炉飞灰含碳量异常升高 | [状态]分离器进出口压差降低>10%（适用：额定负荷，置信：经验值）；[热]外壳局部外壁温度>120℃（适用：保温层完好区域，置信：经验值） | [在线]红外热像仪；[在线]差压变送器；[离线]超声波测厚仪 | 关键判据：若外壳测温存在局部高温点且伴随压差降低、飞灰含碳量上升，确认为磨穿泄漏。鉴别要点：需与分离器积灰堵塞区分，积灰堵塞表现为压差显著增大且外壳无局部高温点 | [经验级]根本处理：停炉检修，对磨损穿孔部位进行挖补焊接，并重新喷涂耐磨陶瓷涂层；临时处理：降负荷运行，外部采取临时包扎堵漏措施，尽快安排停炉 | 优化分离器内部流场，避免局部流速过高；定期利用停炉机会对锥段重点区域进行测厚检查；选用耐磨性能更好的防磨材料 | 分离器整体保温层失效：区分要点为保温层失效表现为大面积均匀温升，无明显漏灰点，且压差基本不变 | 钳工2名、焊工2名；工时10-14h（置信：经验值） | 电焊机、超声波测厚仪、红外热像仪、脚手架工具（置信：经验值） | 耐磨钢卷板、耐磨焊条、碳化硅防磨涂料（置信：经验值） | 严格执行有限空间作业及动火作业审批；进入内部前强制通风并检测氧气浓度；焊接作业佩戴防护面罩及防尘口罩（DL/T 5317-2014，置信：标准值） | 焊缝表面无裂纹、气孔；修补区域测厚达标；分离器整体气密性试验合格无泄漏（DL/T 748.9-2001，置信：标准值） |
| 膨胀节拉裂损坏 | 断裂 | 机械；热 | 危急 | 旋风分离器在锅炉启停或负荷大幅波动时产生巨大热胀冷缩，非金属或金属膨胀节因超出行程补偿极限、老化或安装偏斜发生撕裂，导致烟气大量外漏 | 膨胀节外部可见明显裂纹或孔洞；膨胀节处有强烈烟气泄漏声及热浪；泄漏点附近一氧化碳浓度超标报警；引风机电流异常增大 | [状态]膨胀节外部泄漏点附近CO浓度>24ppm（适用：正常运行环境，置信：经验值）；[状态]引风机电流升高>5%额定值（适用：相同负荷工况，置信：经验值） | [在线]一氧化碳浓度检测报警仪；[在线]引风机电流监测变送器；[离线]内窥镜 | 关键判据：膨胀节处出现泄漏异响且CO浓度超标报警，引风机电流被动增加，确认为膨胀节拉裂。鉴别要点：需与炉膛负压波动区分，炉膛负压波动通常无局部CO泄漏且引风机电流呈周期性波动 | [经验级]根本处理：停炉降温至安全温度，拆除损坏的膨胀节并更换新件，调整冷态安装间隙；临时处理：无，须立即停机处理，降负荷并采取外部隔离封堵防止人员烫伤 | 控制锅炉启停炉的温升率和温降率在允许范围内；定期检查膨胀节的冷态安装尺寸及导流板状态；防止膨胀节表面积灰积油加速老化 | 炉膛负压波动：区分要点为负压波动通常由燃烧不稳引起，膨胀节本体无可见物理裂纹且无局部CO浓度骤升现象 | 钳工3名、焊工1名；工时12-16h（置信：经验值） | 专用膨胀节紧固工具、切割机、倒链、测温仪（置信：经验值） | 非金属膨胀节成套备件（蒙皮、压板）、耐高温密封胶（置信：经验值） | 泄漏区域必须做好防烫隔离；更换作业必须在锅炉冷却至50℃以下进行；保持现场良好通风以防煤气中毒（DL/T 5317-2014，置信：标准值） | 膨胀节冷态安装偏心度符合设计图纸；法兰连接紧密无漏烟；热态膨胀无卡涩（GB 50273-2009，置信：标准值） |