| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 省煤器管排磨损泄漏 | 磨损；泄漏 | 机械；环境 | 危急 | 省煤器区域受尾部烟气飞灰颗粒长期高速冲刷，管壁金属被逐渐磨薄并最终穿透，导致管内高压给水泄漏至烟道。 | 排烟温度急剧下降；炉膛负压剧烈波动或变为正压；给水流量不正常地大于蒸汽流量；引风机电流增大；烟道底部有漏水声。 | [物理]排烟温度下降>10℃（适用：额定负荷运行工况，置信：经验值）；[状态量]给水流量与蒸汽流量差值>50t/h（适用：300MW及以上机组，置信：经验值）；[状态量]管壁减薄量>30%原始壁厚（适用：停炉内部检验，置信：经验值） | [在线]排烟温度热电偶；[在线]给水/蒸汽流量变送器；[在线]炉膛负压传感器；[离线]超声波测厚仪；[离线]内窥镜 | 关键判据：给水流量异常大于蒸汽流量且排烟温度骤降，同时伴随负压波动。鉴别要点：与水冷壁泄漏区分——水冷壁泄漏通常导致炉膛局部有清晰泄漏声且燃烧不稳，而省煤器泄漏主要反映在尾部烟道及排烟温度的显著下降。 | [经验级]根本处理：申请停炉，待炉膛冷却后进入烟道，定位泄漏管段，切除并更换新管或进行补焊。临时处理：若泄漏轻微，可降负荷运行并加强给水，同时快速降出力准备停机；无，须立即停机处理。 | 控制入炉煤灰分；优化烟气流速设计；在管排迎风面及弯头处加装防磨护瓦；定期在停炉期间进行超声波测厚检查。 | 水冷壁管泄漏：水冷壁泄漏的爆管声音在炉膛区域更强烈，且通常伴随燃烧工况不稳或灭火，而省煤器泄漏征兆集中在尾部烟道。 | 高压焊工2名、起重工1名；工时48-72h（置信：经验值） | 超声波测厚仪、内窥镜、直流焊机、坡口机、角磨机（置信：经验值） | 省煤器备用蛇形管段、防磨护瓦、焊材（置信：经验值） | 必须待炉膛充分冷却且通风合格后方可进入烟道；进入前测定烟道内一氧化碳及氧气浓度合格（DL/T 869-2012，置信：标准值） | 焊缝外观成型良好，表面无裂纹、气孔；更换管段后需进行工作压力下的水压试验且保持压降为零（DL/T 869-2012，置信：标准值） |
| 省煤器管束内壁氧腐蚀 | 腐蚀；泄漏 | 化学；机械 | 严重 | 除氧器除氧效果不良或停炉期间保养不当，导致水中溶解氧或空气进入管内，引发省煤器管内壁发生电化学腐蚀，形成溃疡状腐蚀坑并穿透管壁。 | 省煤器进出口压差增大；给水含氧量超标；严重时引发管壁穿孔泄漏（症状同磨损泄漏）；停炉检查时管内壁存在点状或溃疡状腐蚀坑。 | [化学]给水溶解氧>7μg/L（适用：锅炉压力>5.8MPa，GB/T 12145-2016，置信：标准值）；[状态量]省煤器进出口压差较设计值升高>0.2MPa（适用：额定工况，置信：经验值）；[物理]内壁点蚀深度>0.5mm（适用：割管检查，置信：经验值） | [在线]在线溶氧表；[在线]省煤器进出口压力表；[离线]管样金相及壁厚分析；[离线]化学取样分析 | 关键判据：给水溶解氧长期超标，结合停炉割管检查发现内壁典型的溃疡状氧腐蚀坑。鉴别要点：与飞灰磨损区分——氧腐蚀发生在管子内壁且多呈点状或溃疡状坑洞，而磨损发生在管外壁迎流面且呈现大面积的平滑减薄。 | [经验级]根本处理：更换已严重腐蚀减薄的管段；对除氧器及加氨系统进行调试，提高给水pH值。临时处理：无，须立即停机处理。 | 确保除氧器正常运行，溶解氧达标；严格执行停炉期间的充氮或氨-联氨湿法保养；控制给水加氨量提高pH值。 | 省煤器管束外壁低温酸腐蚀：酸腐蚀发生在管外壁（烟气侧），由烟气结露引起，而氧腐蚀发生在管内壁（水侧），由水质不良引起。 | 化学检修工1名、高压焊工2名；工时48h（置信：经验值） | 光谱仪、测厚仪、金相显微镜、化学取样瓶、直流焊机（置信：经验值） | 蛇形管段、除氧器备件、联氨等化学药剂（置信：经验值） | 检修动火前需测定烟道内可燃气体浓度；接触化学药剂需佩戴防护用具（DL/T 869-2012，置信：标准值） | 给水水质达到GB/T 12145-2016标准；更换管材的化学成分及机械性能符合相关锅炉用钢标准（置信：经验值） |
| 省煤器整体积灰堵塞 | 积灰；堵塞 | 环境；热 | 严重 | 省煤器管排积聚大量飞灰，由于吹灰器故障或吹灰压力不足，导致烟气流通截面积减小，传热效率下降，增加引风机负荷。 | 省煤器进出口烟气压差大幅增大；排烟温度异常升高；引风机电流增大甚至引发失速或喘振；锅炉负荷受限。 | [状态量]省煤器烟气压差>1.5kPa（适用：额定负荷，置信：经验值）；[物理]排烟温度升高>15℃（适用：相同负荷及煤种对比，置信：经验值）；[状态量]引风机电流超限或动叶开度>95%（适用：额定负荷，置信：经验值） | [在线]烟气差压变送器；[在线]排烟温度热电偶；[在线]引风机电流及动叶开度监测；[离线]停炉内部目视检查 | 关键判据：省煤器前后烟气压差显著增大，伴随排烟温度异常升高。鉴别要点：与引风机出力不足区分——若引风机入口负压极大但省煤器压差不大，为风机或烟道故障；若省煤器后至引风机段阻力小，而省煤器本身阻力大，则为省煤器积灰。 | [经验级]根本处理：停炉后进行高压水洗或人工彻底清灰；修复吹灰器并优化吹灰策略。临时处理：加强吹灰频次，适当降负荷运行以降低烟速。 | 保证吹灰器可靠投运，定期检查吹灰介质压力及吹灰器行程；控制入炉煤的灰熔点及飞灰比电阻；定期进行受热面清扫。 | 空气预热器堵塞：空预器堵塞同样会引起引风机电流增大和负压变化，但空预器堵塞通常伴随一、二次风压的显著变化及出口风温降低。 | 锅炉检修工3名；工时36h（置信：经验值） | 高压水枪、压缩空气吹扫设备、吹灰器校验工具（置信：经验值） | 清灰剂、吹灰器备件、密封填料（置信：经验值） | 进入烟道清灰前必须确认炉膛冷却且无大块焦渣坠落风险；正确佩戴防尘口罩及护目镜（DL/T 869-2012，置信：标准值） | 省煤器管束间无明显积灰，烟气流通顺畅；吹灰器动作灵活无卡涩，吹灰压力达到设计值（置信：经验值） |
| 省煤器二次燃烧 | 破裂；温度异常 | 热；化学 | 危急 | 锅炉尾部烟道沉积未燃尽的可燃物（如炭黑、煤粉），在特定条件下复燃，直接烧毁省煤器管排及支撑结构。 | 省煤器烟道及排烟温度异常急剧升高；烟道门孔处可见火星或冒黑烟；严重时省煤器管排烧毁变形；引风机外壳发红。 | [物理]排烟温度异常升高>50℃（适用：短时间监测，置信：经验值）；[物理]省煤器出口烟温>设计值+40℃（适用：额定负荷，置信：经验值）；[状态量]烟道含氧量骤降（适用：燃烧工况，置信：经验值） | [在线]排烟温度热电偶；[在线]烟道氧量分析仪；[离线]红外热成像仪 | 关键判据：停炉后排烟温度不降反升，且烟道内存在明火或温度异常高点。鉴别要点：与烟道再燃烧区分——省煤器二次燃烧主要集中在省煤器区域，而过热器再燃烧位于过热器区域，通过多点温度分布定位火源。 | [经验级]根本处理：立即紧急停炉，停止送引风机，严密关闭烟风挡板，严禁通风；向烟道内投入蒸汽灭火；待冷却后检查受损管排并更换。临时处理：无，须立即停机处理。 | 保持燃烧稳定，防止未燃尽煤粉进入尾部烟道；启停炉时严格监视排烟温度；定期吹灰清除尾部积灰。 | 空气预热器着火：两者均导致排烟温度升高，但空预器着火通常伴随出口热风温度异常升高，且火源在预热器段，可通过温度测点位置区分。 | 锅炉运行值班员全员、消防员2名；工时24-48h（置信：经验值） | 消防蒸汽系统、红外测温仪、气体检测仪、直流焊机（置信：经验值） | 烧损管段、支撑结构材料、保温材料（置信：经验值） | 灭火时严禁打开人孔门通风；进入烟道前需确认温度降至安全范围且无残留火源；消防作业需穿戴防护装备（DL/T 869-2012，置信：标准值） | 烟道内无残留火源及可燃物堆积；更换管排无变形，受热面清洁；烟温测点指示正常（置信：经验值） |
| 省煤器悬吊结构失效 | 变形；断裂 | 机械 | 严重 | 省煤器管排悬吊系统因长期高温蠕变、磨损或受力不均，导致吊杆断裂、夹具松动，引发管排下沉或变形。 | 省煤器管排标高下降；管排间距不均甚至相互接触摩擦；烟道内听到金属撞击声；严重时管排坍塌。 | [物理]管排下沉量>20mm（适用：停炉检查，置信：经验值）；[状态量]吊杆应力异常（适用：在线监测，置信：经验值）；[物理]管排间距偏差>10mm（适用：停炉检查，置信：经验值） | [离线]激光测距仪；[离线]吊杆应力检测仪；[离线]目视检查 | 关键判据：目视检查发现吊杆断裂、变形或管排明显偏离设计位置。鉴别要点：与管排热膨胀变形区分——热膨胀变形是均匀且可逆的，随温度变化恢复；结构失效表现为永久性位移或机械损伤。 | [经验级]根本处理：恢复管排标高，更换断裂或失效的吊杆及连接件，调整受力均匀。临时处理：若变形轻微且不影响运行，可加强监视至下次检修。 | 定期检查悬吊系统受力情况及高温蠕变情况；防止管排严重积灰导致局部过载；选用耐热钢材质吊杆。 | 省煤器管排磨损：磨损导致管壁减薄，结构失效导致位置变化；通过测厚检查可鉴别，磨损管壁厚度显著减薄，结构失效管壁厚度正常但位置改变。 | 起重工2名、焊工1名；工时24h（置信：经验值） | 起重设备、力矩扳手、水平仪、吊杆备件（置信：经验值） | 高温合金吊杆、销轴、螺母（置信：经验值） | 起吊作业需设专人指挥；高空作业必须系好安全带；进入烟道需搭设合格脚手架（DL/T 869-2012，置信：标准值） | 管排标高及间距符合设计图纸要求；吊杆受力均匀，无卡涩；膨胀伸缩自如（置信：经验值） |
| 省煤器集箱焊口裂纹 | 裂纹；泄漏 | 机械；热 | 严重 | 省煤器进出口集箱与蛇形管对接焊口，因热应力疲劳、焊接质量缺陷或启停炉频繁交变应力作用，产生疲劳裂纹并扩展导致泄漏。 | 集箱焊缝处有渗漏痕迹；轻微泄漏时伴有嘶嘶声；严重时泄漏喷出的高压水冲击邻近管壁；给水流量异常。 | [状态量]给水流量与蒸汽流量差值增大（适用：运行监测，置信：经验值）；[物理]裂纹深度>壁厚30%（适用：无损检测，置信：经验值）；[状态量]集箱壁温异常（适用：运行监测，置信：经验值） | [在线]给水流量表；[离线]超声波探伤仪；[离线]磁粉探伤仪；[离线]内窥镜 | 关键判据：无损检测发现集箱焊口处存在裂纹信号；运行中伴随给水流量不平衡。鉴别要点：与蛇形管本体泄漏区分——通过超声波定位或内窥镜观察，裂纹位于集箱角焊缝或对接焊缝处，而非管子直段或弯头。 | [经验级]根本处理：停炉后对裂纹进行挖补，清除缺陷后按焊接工艺规程进行补焊，并进行热处理。临时处理：无，须立即停机处理。 | 优化启停炉曲线，减少热应力；严格控制焊接工艺质量，加强焊缝无损检测；避免长期超温运行。 | 省煤器管排磨损泄漏：磨损泄漏多发生在管排迎风面，集箱裂纹泄漏发生在集箱连接焊缝处，通过外观检查及探伤位置可区分。 | 高级焊工2名、无损检测人员1名；工时36h（置信：经验值） | 直流焊机、热处理设备、超声波探伤仪、角磨机（置信：经验值） | 焊材、热电偶、保温棉（置信：经验值） | 焊接作业需严格遵守防火防爆措施；热处理作业需防止烫伤；射线探伤需设置安全警戒区（DL/T 869-2012，置信：标准值） | 焊缝表面无裂纹、咬边等缺陷；无损检测合格，无超标缺陷；热处理硬度值符合标准（DL/T 869-2012，置信：标准值） |