| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 连续排污管异常振动 | 异常振动 | 机械 | 严重 | 阀门开启过快引发汽水两相流冲击，或调节阀长期大开度运行导致管内介质流速剧增，产生激振力引发管路机械共振 | 排污管路及阀体出现明显振颤；伴有水击异响；管道支吊架晃动 | [物理]管道振动速度>4.5mm/s（适用：额定负荷连续排污工况，置信：经验值）；[状态量]连排调节阀开度>70%（适用：长期运行工况，置信：经验值） | [在线]管道振动速度传感器；[带电]阀位反馈装置；[离线]便携式测振仪 | 关键判据：振动伴随水击异响且阀位开度长期>70%。鉴别要点：与汽包内部旋风分离器破损导致的整体汽水共腾鉴别，若仅排污管路局部高频振动而汽包水位平稳，即可排除汽包内部件故障 | [经验级]根本处理：优化排污管路支吊架布置以避开共振频率，校核并更换内件磨损的调节阀；临时处理：缓慢关小连排调节阀，降低管道介质流速以减缓冲击，待机停运后加固支吊架 | 规范定期排污及连续排污操作规程，控制阀门开启时间>3秒；定期校核连排调节阀流量特性，避免长期处于极限高开度状态 | 给水管道汽蚀振动：给水管道汽蚀多发生在给水泵及减温水管路，通过排查管系分布位置及振动源头即可区分 | 钳工2名、管工1名；工时6-8h（置信：经验值） | 扭力扳手、便携式测振仪、电焊机、起重倒链（置信：经验值） | 同规格调节阀阀芯备件、管道支吊架组件、合金钢焊条（置信：经验值） | 高温高压环境作业需防烫伤，严禁带压紧固或焊接法兰螺栓（置信：经验值） | 管道支吊架冷热态受力检查合格，系统恢复运行后额定工况下管道振动速度<2.8mm/s且无异响（置信：经验值） |
| 连续排污管阀门及管段内壁冲刷减薄 | 磨损 | 机械；化学 | 严重 | 高压汽水混合物长期高速冲刷管壁与阀体，叠加炉水微量游离碱腐蚀，导致局部管段特别是调节阀后节流处壁厚渐进性减薄 | 外表面无明显宏观变形但局部区域测厚数据急剧下降；严重时管壁出现微小渗漏甚至汽水喷出 | [物理]管道局部金属壁厚<4.0mm（适用：设计压力>5.8MPa的碳钢管段，置信：经验值）；[化学]炉水pH值<8.8（适用：常规水工况，GB/T 12145-2016，置信：标准值） | [离线]超声波测厚仪；[离线]内窥镜；[在线]管壁温度及压力监测系统 | 关键判据：调节阀后管段测厚数据呈现明显阶跃性下降。鉴别要点：与管道材质石墨化老化鉴别，若测厚减薄集中在弯头或阀后节流处且伴随表面光滑冲刷沟槽，可排除均匀老化 | [经验级]根本处理：切除并更换已减薄超标的管段，重新焊接并进行100%无损探伤，更换受损的调节阀；临时处理：无，须立即停机降低负荷处理，严禁带压补焊 | 严格化学监督保持炉水品质达标；定期对调节阀后高速流体冲刷区域进行超声波测厚跟踪 | 普遍性管壁腐蚀减薄：普遍性减薄多由水质长期恶化全面引起，测厚数据呈整体均匀下降，可区分局部冲刷 | 高压焊工1名、钳工2名；工时8-12h（置信：经验值） | 超声波测厚仪、射线探伤仪、坡口机、角磨机（置信：经验值） | 同材质及规格的合金钢管段、高温高压阀门备件、氩弧焊丝（置信：经验值） | 高温高压汽水环境作业必须办理热力机械工作票，落实隔离泄压措施（DL/T 869-2012，标准值）（置信：标准值） | 焊缝无损探伤100%合格，水压试验保压无渗漏，管壁测厚数据均大于设计计算最小需要壁厚（DL/T 869-2012，标准值）（置信：标准值） |
| 连续排污管阀门内漏 | 泄漏 | 机械 | 一般 | 阀门密封面因长期冲刷磨损或含有杂质颗粒，导致关闭不严，在阀门处于关闭或调节状态时仍有介质流过 | 阀门后管壁温度异常升高；关闭状态下流量计仍有读数；阀杆及法兰结合处有汽水渗漏痕迹 | [热]阀后管壁温度高于阀前温度>10℃（适用：阀门关闭状态，置信：经验值）；[状态量]阀门关闭后泄漏量>5L/h（适用：额定压力工况，置信：经验值） | [在线]管壁温度热电偶；[带电]阀门定位器反馈；[离线]超声波检漏仪 | 关键判据：阀门关闭状态下阀后温度升高且超声波检测到高频流体噪声。鉴别要点：与阀门前法兰垫片泄漏鉴别，若阀体及前法兰温度正常而阀后管段升温，可定位为阀门内漏 | [经验级]根本处理：解体阀门，研磨或更换阀芯阀座密封面，重新组装；临时处理：调整阀门操作力矩或尝试多次开关冲刷杂质，若无效则隔离系统更换备用阀门 | 定期维护阀门，开启动作平稳避免过快冲击；严格控制炉水品质，减少杂质颗粒对密封面的磨损 | 阀门填料泄漏：填料泄漏主要表现在阀杆处，通过目视检查阀杆处是否有介质渗出即可区分 | 钳工1名、管工1名；工时4-6h（置信：经验值） | 阀门研磨工具、力矩扳手、超声波检漏仪、切管机（置信：经验值） | 阀门密封组件、石墨填料、法兰垫片（置信：经验值） | 隔离系统并泄压至零后方可作业，防止高温介质烫伤（置信：经验值） | 阀门在额定压力下关闭无泄漏，阀后温度降至环境温度或与饱和温度差值正常（置信：经验值） |
| 连续排污管堵塞 | 堵塞 | 机械；化学 | 严重 | 炉水中悬浮物或水渣沉积在排污管入口或管内，或因阀门误操作导致管内介质静止结垢，造成管道通流面积减小甚至完全堵塞 | 排污流量显著下降或为零；锅炉汽水品质（TDS、pH值）迅速恶化；排污管手感温度明显低于正常工作温度 | [化学]炉水电导率>50μS/cm（适用：连续排污全开工况，GB/T 12145-2016，置信：标准值）；[状态量]排污流量<设计值的50%（适用：阀门全开状态，置信：经验值） | [在线]化学仪表在线监测电导率；[带电]电磁流量计；[离线]便携式水质分析仪 | 关键判据：排污阀全开状态下流量极低且炉水指标持续恶化。鉴别要点：与排污阀阀芯脱落导致无法开启鉴别，若阀位指示正常且阀杆动作正常但无流量，倾向于管路堵塞 | [经验级]根本处理：关闭隔离阀，拆下排污管段或阀门进行机械疏通，清理水渣和结垢；临时处理：提高排污压差尝试反冲，若无效则限负荷运行并安排停机清理 | 加强水质监督，定期进行定期排污以补充连续排污的不足；控制炉水pH值在标准范围内，防止结垢 | 连续排污管阀门卡涩：阀门卡涩主要表现为阀杆无法动作或操作力矩过大，通过检查阀位反馈及操作手感即可区分 | 管工2名、钳工1名；工时6-8h（置信：经验值） | 管道疏通机、高压水枪、扳手组、安全阀（置信：经验值） | 清洗剂、备用管道短节、密封垫片（置信：经验值） | 检修前必须确认系统已可靠隔离并泄压，防止汽水喷出伤人（置信：经验值） | 管道清理后通流顺畅，排污流量恢复至设计值，炉水水质指标在规定范围内稳定（置信：经验值） |