| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 顶棚过热器管爆管泄漏 | 泄漏；破裂 | 机械；热 | 危急 | 管壁长期超温导致材料蠕变、高温腐蚀减薄或短期急剧过热，致使管材屈服强度下降产生纵向或横向裂纹并引发爆管泄漏 | 锅炉炉膛负压骤变甚至变正压；受热面泄漏监测报警；给水流量异常大于主蒸汽流量；排烟温度可能下降；听到炉内有明显泄漏嘶嘶声或爆破声 | [热]管壁温度>允许极限（适用：高温过热器区，依据GB/T 7595-2017换算，置信：标准值）；[物理]给水流量与蒸汽流量差值>额定流量5%（适用：运行工况，置信：经验值）；[物理]炉膛负压波动幅度>100Pa（适用：正常运行工况，置信：经验值） | [在线]炉管泄漏声学监测系统；[在线]DCS流量与负压参数监控；[在线]管壁热电偶温度测点 | 关键判据：给水流量异常大于蒸汽流量且炉膛负压骤变正压，伴排烟温度下降。鉴别要点：与水冷壁爆管区分，顶棚过热器爆管排烟温度下降不明显且过热器减温水流量可能异常波动；与省煤器爆管区分，省煤器爆管常伴随灰斗漏水，而顶棚过热器无此现象 | [规程级]根本处理：按DL/T 869-2012标准立即停炉冷却，割除并更换受损管段，施焊后100%无损探伤；临时处理：无，须立即停机处理 | 严格按启停曲线控制升温升压速率；控制炉膛出口烟温；加强蒸汽品质监督防止结垢；定期进行防磨防爆检查 | 水冷壁爆管：水冷壁爆管常伴随炉膛底部漏水及渣口溢水；省煤器爆管：省煤器处爆管排烟温度下降显著且下部灰斗潮湿 | 高压焊工2名、钳工2名；工时24-48h（置信：经验值） | 涡流探伤仪、射线探伤仪、红外测温仪、角磨机、氩弧焊机（置信：经验值） | 同材质同规格过热器管段、氩气、焊丝（置信：经验值） | 严格执行防烫伤及密闭空间作业规程，确认炉膛充分冷却及通风后方可进炉施工（DL/T 869-2012，标准值）（置信：标准值） | 焊缝100%射线或超声波探伤合格，水压试验保压无压降（DL/T 869-2012，标准值）（置信：标准值） |
| 顶棚过热器管超温 | 温度异常；性能退化 | 热 | 严重 | 燃烧偏斜、煤质恶化或蒸汽流量不足导致管内换热系数降低，管壁长期处于超设计温度下运行，加速材料球化及蠕变 | DCS显示过热器管壁温度超限报警；蒸汽温度异常偏高；减温水调节阀全开；可能伴随金属热电偶烧损或测量异常 | [热]管壁金属温度>材料许用温度（适用：12Cr1MoVG材质，置信：经验值）；[热]主蒸汽温度>额定值（适用：100%负荷工况，置信：经验值）；[状态量]减温水流量>设计最大值（适用：满负荷工况，置信：经验值） | [在线]DCS壁温热电偶监控；[在线]减温水流量计；[离线]红外热像仪 | 关键判据：管壁温度持续超报警值且减温水流量达上限。鉴别要点：与局部热偏差区分，若整体超温通常为煤质或给水温度问题，若局部单点超温则为管内结垢或流量分配不均 | [经验级]根本处理：调整燃烧器配风及倾角消除热偏差，必要时降负荷运行，酸洗清除管内结垢；临时处理：加大减温水流量，降低机组负荷以控制温度 | 运行中严格控制锅炉参数和管壁温度在允许范围；锅炉启停严格按照启停曲线进行；定期化验蒸汽品质防止管内结垢 | 顶棚过热器积灰结焦：积灰结焦表现为受热面吸热减少导致汽温偏低，而超温表现为汽温异常升高 | 锅炉运行人员2名；工时2-4h（置信：经验值） | 燃烧分析仪、红外热像仪、DCS监控系统（置信：经验值） | 备用减温水阀门、热电偶测温元件（置信：经验值） | 密切监视管壁温度变化趋势，严防超温导致爆管（DL/T 869-2012，标准值）（置信：标准值） | 管壁各测点温度恢复至设计值范围内，减温水投自动且开度在合理区间（置信：经验值） |
| 顶棚过热器磨损减薄 | 磨损；老化 | 机械；环境 | 一般 | 含尘烟气长期冲刷管壁迎风面，特别是防磨罩脱落或管排错位区域，产生机械切削磨损致使管壁有效厚度逐渐减薄 | 停炉检修时宏观检查发现管壁有明显冲刷沟槽；防磨瓦脱落或磨损；局部管壁减薄超标；运行中无明显特征，但潜伏爆管风险 | [物理]管壁剩余厚度<理论计算最小需要壁厚（适用：直管段及弯头，依据GB/T 16507.4-2013，置信：标准值）；[物理]防磨瓦磨损量>原厚度50%（适用：迎风面，置信：经验值） | [离线]超声波测厚仪；[离线]宏观形貌检查与内窥镜检查；[离线]磁粉或渗透表面探伤 | 关键判据：超声波测厚发现局部壁厚低于强度计算下限。鉴别要点：与高温腐蚀减薄区分，飞灰磨损减薄区域通常在迎风面且表面有明显的平行沟槽，而高温腐蚀多发生在背风面或积灰下方且表面凹凸不平呈溃疡状 | [经验级]根本处理：对减薄超标管段进行更换或堆焊，恢复防磨瓦并调整管排间距；临时处理：对未超标但磨损严重的区域加装防磨护瓦或喷涂耐磨涂层 | 合理控制烟气流速；消除管排变形和烟气走廊；定期检查并恢复脱落的防磨罩 | 高温腐蚀：高温腐蚀多由于管壁温度过高引起硫碱复合物熔融，表面无机械冲刷痕迹，多发于高壁温区域 | 钳工3名、金属检验人员1名；工时16-24h（置信：经验值） | 超声波测厚仪、焊机、防磨瓦安装工具、打磨机（置信：经验值） | 耐磨防磨瓦、12Cr1MoVG管段、耐磨喷涂材料（置信：经验值） | 炉内检修需搭设合格的脚手架并验收，高空作业必须系安全带（DL 5009.1-2014，标准值）（置信：经验值） | 更换管段焊缝探伤合格，防磨瓦安装牢固且膨胀间隙符合图纸要求（DL/T 869-2012，标准值）（置信：标准值） |
| 顶棚过热器管内结垢 | 结垢；性能退化 | 化学；热 | 严重 | 给水品质超标导致蒸汽携带盐类进入过热器，在管内壁沉积形成水垢。垢层热阻增大导致管壁冷却能力急剧下降，引发管壁超温及蠕变胀粗 | DCS显示管壁温度呈现缓慢上升趋势；减温水流量异常增大；主蒸汽压降可能略有增加；检修时打开集箱手孔可见管口有白色或褐色盐类沉积物 | [化学]蒸汽电导率>0.3μS/cm（适用：饱和蒸汽，依据GB/T 12145-2016，置信：标准值）；[化学]钠离子含量>10μg/kg（适用：过热蒸汽，依据GB/T 12145-2016，置信：标准值）；[物理]管束压降增加>10%（适用：同一负荷工况对比，置信：经验值） | [在线]在线蒸汽品质仪表（钠表、硅表、电导率仪）；[在线]DCS壁温趋势与压降监控；[离线]管样化学垢量分析 | 关键判据：蒸汽品质在线监测电导率超标，且伴随管壁温升和减温水流量增加。鉴别要点：与烟气侧积灰导致的超温区分，管内结垢会导致减温水流量异常增大且压差变大，而烟气侧积灰主要表现为排烟温度升高，减温水流量变化不显著 | [规程级]根本处理：根据DL/T 794-2012进行锅炉化学清洗，彻底清除管内沉积物；临时处理：加强给水精处理运行，适当降低锅炉负荷以控制壁温不超限 | 严格监控锅炉水汽质量，确保凝结水精处理系统正常运行；定期进行热力化学试验；停炉期间做好防腐保养 | 顶棚过热器管外积灰：积灰导致吸热下降、汽温偏低，而结垢导致吸热正常但管壁超温 | 化学检验工1名、锅炉检修工2名；工时8-12h（置信：经验值） | 在线化学仪表、便携式电导率仪、内窥镜、压差变送器（置信：经验值） | 化学清洗剂、酸洗缓蚀剂、钝化液、标准水样（置信：经验值） | 化学清洗废液必须经中和处理达标后排放，严防环境污染（DL/T 794-2012，标准值）（置信：标准值） | 清洗后的管内表面无残留过水垢，且形成良好钝化膜，蒸汽品质恢复合格（GB/T 12145-2016，标准值）（置信：标准值） |
| 顶棚过热器积灰结焦 | 积灰；堵塞 | 环境；热 | 一般 | 煤粉燃烧产生的飞灰随烟气流动，在顶棚过热器区域因烟气流场涡流或温度降低，灰颗粒沉积在管束背风面；若灰熔点低则易形成低温粘结性结焦 | 主蒸汽温度偏低；减温水流量减小；引风机电流增大或出力下降；炉膛差压升高；停炉检查可见管束之间有大量灰白色松散积灰或坚硬焦块 | [状态量]主蒸汽温度低于设计值>5℃（适用：额定负荷工况，置信：经验值）；[物理]炉膛与尾部烟道差压>设计值200Pa（适用：额定负荷工况，置信：经验值）；[热]排烟温度升高>5℃（适用：对比同负荷历史数据，置信：经验值） | [在线]DCS排烟温度与主汽温监控；[在线]炉膛压力变送器；[离线]停炉期间炉内宏观检查与拍照 | 关键判据：主汽温偏低、减温水关小且引风机出力下降，炉膛差压增大。鉴别要点：与煤质变差导致汽温偏低区分，积灰结焦伴随明显的烟道阻力增加和引风机电流增大，而单纯煤质变差通常不会导致系统阻力显著上升 | [经验级]根本处理：停炉后采用高压水射流或机械振打彻底清除积灰和焦块，修复损坏的吹灰器；临时处理：优化吹灰程序，增加该区域吹灰频次，调整燃烧器配风降低还原性气氛 | 保证吹灰器正常投运且介质参数合格；合理调整一二次风配比，避免燃烧器区域缺氧产生低熔点灰；控制煤粉细度 | 顶棚过热器管内结垢：结垢导致管壁超温且减温水流量增大，而管外积灰导致汽温偏低且减温水流量减小 | 锅炉检修工3名；工时16-24h（置信：经验值） | 高压水枪、风镐、专用清焦工具、吹灰器检修套件（置信：经验值） | 吹灰器备件、密封垫片、高压清洗喷头（置信：经验值） | 清灰除焦作业必须穿戴防烫服和防护面罩，严防大块焦渣坠落伤人（DL 5009.1-2014，标准值）（置信：经验值） | 受热面表面无肉眼可见的明显焦块和积灰，烟气阻力恢复至设计范围内（置信：经验值） |
| 顶棚过热器管座焊口泄漏 | 泄漏；裂纹 | 机械；热 | 危急 | 顶棚过热器管与集箱或顶棚管穿墙处焊口因热应力交变、膨胀受阻或焊接缺陷（夹渣、未焊透），在启停疲劳作用下萌生裂纹并贯穿导致泄漏 | 炉膛顶部保温层局部冒汽；炉顶有泄漏异响；给水流量大于蒸汽流量；周围管排可能有蒸汽吹损的减薄痕迹 | [物理]给水流量与蒸汽流量差值>额定流量3%（适用：运行工况，置信：经验值）；[状态量]炉顶泄漏声学报警（适用：声学测点覆盖区域，置信：经验值） | [在线]炉管泄漏声学监测系统；[在线]DCS流量平衡监控；[离线]停炉后焊口表面渗透探伤（PT） | 关键判据：给水流量大于蒸汽流量，且炉顶特定区域有声学报警及冒汽现象。鉴别要点：与炉顶一次密封撕裂泄漏区分，管座焊口泄漏初期声学频率较高且伴随流量微小损失，而大范围密封撕裂通常炉膛压力剧烈波动且无明显的单点高频声学特征 | [规程级]根本处理：按DL/T 869-2012标准停炉，打磨消除原焊口缺陷并重新按焊接工艺进行补焊，焊后进行100%无损探伤；临时处理：无，须立即停机处理 | 优化锅炉启停曲线，控制升温升压速率以减小热应力；提高穿墙管密封的柔性设计；加强制造及安装阶段的焊接质量检验 | 顶棚一次密封撕裂：密封撕裂通常表现为大面积漏风漏粉，且炉膛负压难以维持，而非单一的汽水流量失衡 | 高压焊工2名、钳工1名；工时12-24h（置信：经验值） | 氩弧焊机、角磨机、渗透探伤（PT）套件、射线探伤仪（置信：经验值） | 同材质焊丝、氩气、渗透探伤剂（置信：经验值） | 炉顶作业需严防高空坠落，确认泄漏区域附近无高温余压后方可进行打磨焊接（DL/T 869-2012，标准值）（置信：标准值） | 补焊焊缝外观合格且100%射线或超声探伤（UT）无超标缺陷，水压试验无渗漏（DL/T 869-2012，标准值）（置信：标准值） |