| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 高温再热器管排爆管泄漏 | 泄漏；断裂 | 热；机械 | 危急 | 管壁长期超温运行导致材料蠕变、持久强度下降，或管材磨损减薄，最终在内部蒸汽压力作用下发生塑性破裂和断裂 | 锅炉炉膛有泄漏异响；蒸汽流量与给水流量偏差增大；炉膛负压变正压；引风机电流异常增大；再热器出口汽温偏差大 | [热工]炉膛出口烟温>540℃（适用：蒸汽流量≤10%BMCR的启动阶段，置信：经验值）；[热工]再热器管壁温度>允许极限值（置信：经验值）；[热工]管材运行时间>54000小时（适用：高温再热器管材评估，置信：经验值） | [在线]炉管泄漏声学监测系统；[在线]DCS参数监测（汽温水压偏差）；[离线]超声波测厚仪；[离线]金相显微镜 | 关键判据为DCS显示汽水流量不平衡及炉膛负压变正，伴随明显泄漏异响。鉴别要点：与水冷壁爆管区分，水冷壁爆管主要导致炉膛温度急剧下降且燃烧不稳，而再热器爆管主要引发尾部烟道及再热汽温异常，可通过声学泄漏监测的具体定位和各受热面工质侧的压力温度变化进行区分 | [经验级]根本处理：立即停炉冷却，进入炉膛排查漏点，切除并更换受损管段，重新焊接并进行无损检测；临时处理：无，须立即停机处理 | 严格按锅炉启停曲线控制升温升压速率；启动阶段严格控制炉膛出口烟温防止干烧；定期对管排进行防磨防爆检查及测厚；优化燃烧器运行方式，防止局部热负荷过高 | 水冷壁管爆管：水冷壁爆管直接导致炉膛负压剧烈波动且燃烧火焰电视变暗，而再热器爆管多发生在水平烟道及尾部，火焰电视初期无明显变化 | 高压焊工2名、钳工2名；工时48-72h（置信：经验值） | 超声波测厚仪、射线探伤仪、氩弧焊机、角磨机、管排切割工具（置信：经验值） | 同材质同规格再热器合金钢管段、氩弧焊丝、异型耐火保温材料（置信：经验值） | 必须待炉膛充分冷却并办理热力工作票后方可进入；进入烟道前需进行通风测试以防缺氧及有害气体中毒（DL/T 869-2012，标准值）（置信：标准值） | 焊缝100%射线或超声波无损检测合格；管子椭圆度及壁厚符合设计图纸要求；整体水压试验无渗漏（DL/T 869-2012，标准值）（置信：标准值） |
| 高温再热器管排超温退化 | 性能退化；老化 | 热 | 严重 | 长期处于高温烟气环境中，管材微观组织发生球化及石墨化等老化现象，高温持久强度和蠕变极限显著下降，但尚未发生宏观断裂 | 再热器出口蒸汽温度偏离设计值偏高；单管管壁温度测点出现局部超温报警；管材外表面氧化皮增厚脱落 | [热工]再热器管壁温度>材质设计允许极限（适用：各合金钢牌号对应极限温度，置信：经验值）；[物理]管材球化级别>4级（适用：微观组织老化评级，置信：经验值） | [在线]DCS壁温监测系统；[离线]金相组织分析仪；[离线]氧化皮测厚装置 | 关键判据为管壁温度长期逼近或超过材质许用应力温度上限，且金相分析显示组织严重球化。鉴别要点：与短期热偏差引起的超温区分，短期热偏差通常伴随燃烧工况突变或挡板失调，调整后温度可恢复；而老化退化导致的超温呈渐进性且不可逆，需结合金相检验结果确认 | [经验级]根本处理：对严重超温及金相老化达标的管段进行预防性更换，调整燃烧消除热偏差；临时处理：降低锅炉负荷，调整减温水或烟气挡板控制超温幅度 | 运行中严格按规程控制参数及管壁温度在允许范围；利用机器学习算法对再热器温度偏差进行早期预警；定期进行受热面管材寿命评估 | 局部热偏差：因燃烧器倾角不当或堵灰造成的局部过热，通过调整运行方式可恢复正常，且金相组织未发生不可逆老化 | 金属检验工程师1名、焊工2名；工时24-48h（置信：经验值） | 便携式金相显微镜、硬度计、红外测温仪、内窥镜（置信：经验值） | 备用同规格耐高温合金钢管段、高温抗氧化涂层（置信：经验值） | 高温区域检验需穿戴防烫伤劳保用品；搭设可靠的炉内检验平台及防坠落装置（DL/T 869-2012，标准值）（置信：标准值） | 更换管段材质及规格符合设计要求；硬度测试值在标准范围内；金相组织未见严重球化（DL/T 869-2012，标准值）（置信：标准值） |
| 高温再热器管排磨损减薄 | 磨损 | 机械；环境 | 严重 | 烟气中携带的坚硬煤灰颗粒长期高速冲刷管壁外壁，产生切削性磨损，导致管壁实际厚度减薄、承压能力下降 | 局部管壁呈现明显的冲刷沟槽或光泽减薄痕迹；管排迎风面及弯头区域测厚数据明显低于设计值；局部区域可能出现微小鼓包 | [物理]管壁剩余厚度<设计计算最小需要厚度（适用：迎风面及烟气转弯区域，置信：经验值）；[物理]管壁磨损减薄量>原壁厚的20%（适用：大修周期内累计磨损量评估，置信：经验值） | [离线]超声波测厚仪；[离线]内窥镜；[带电]炉内爬壁机器人视觉检查 | 关键判据为定点超声波测厚数据低于强度计算的最小允许壁厚，且外观可见冲刷痕迹。鉴别要点：与管材高温氧化引起的减薄区分，氧化减薄通常伴随表面致密氧化皮剥落且内外壁均有化学变化，而飞灰磨损主要为机械切削，表面粗糙且无明显氧化皮附着 | [经验级]根本处理：对磨损超标的管段进行切割更换，并在迎风面加装防磨瓦或喷涂耐磨涂层；临时处理：对尚未超标但磨损严重的管段加装防磨护瓦以阻断进一步冲刷 | 合理控制煤粉细度以降低飞灰浓度；优化烟气流场分布，消除局部高流速区域；定期检查和更换变形脱落的防磨瓦 | 高温腐蚀减薄：高温腐蚀区域多集中在燃烧器区域及还原性气氛强的区域，且管壁表面常伴有硫化物附着层及明显的腐蚀坑穴，而非单纯的机械冲刷平滑面 | 钳工2名、无损检测人员1名；工时12-24h（置信：经验值） | 超声波测厚仪、焊机、防磨瓦压接或焊接工具、砂轮机（置信：经验值） | 同材质管段、防磨瓦（Cr25Ni20等耐高温材质）、耐高温防磨涂料（置信：经验值） | 炉内搭设脚手架及作业平台必须牢固可靠；高空作业必须正确系挂安全带并办理高空作业票（DL/T 869-2012，标准值）（置信：标准值） | 更换管段焊口100%无损检测合格；防磨瓦安装牢固无翘起且与管壁贴合良好；测厚数据全部录入台账并满足设计强度要求（DL/T 869-2012，标准值）（置信：标准值） |
| 高温再热器管排积灰结焦 | 积灰；堵塞 | 环境；热 | 一般 | 煤粉燃烧产生的低熔点灰渣颗粒在接触高温受热面时发生熔融，附着于管壁表面并逐渐硬化积聚，导致管排间烟气通道截面积减小 | 再热器区烟气阻力增大，引风机电流增加或出力受限；各段再热汽温出现异常偏差；炉膛负压出现波动；停炉检查可见管排间有大量硬结焦块或松散积灰搭桥 | [热工]再热器区烟气侧阻力压降>设计值300Pa（适用：额定负荷工况对比，置信：经验值）；[热工]再热器吸热效率下降导致汽温偏差>20℃（适用：同层管屏热偏差监控，置信：经验值） | [在线]DCS烟气压差监测；[在线]炉膛负压及引风机电流监测；[离线]停炉后炉内宏观检查及积灰称重 | 关键判据为再热器区域烟气侧阻力显著升高，且引风机出力达到极限。鉴别要点：与空气预热器堵塞区分，空预器堵塞主要表现为热风温度降低、排烟温度大幅升高，而再热器积焦主要反映在再热器前后的压差异常增大及炉膛上部负压波动 | [经验级]根本处理：停炉冷却后采用高压水射流或机械振打彻底清除硬焦块，调整燃烧器配风及煤粉细度；临时处理：运行中加强蒸汽吹灰或调整燃烧器倾角降低局部热负荷 | 保证吹灰器正常投运且介质参数合格；合理掺烧煤种，控制入炉煤灰熔点；定期检查并消除燃烧器运行缺陷，防止局部缺氧燃烧产生还原性气氛 | 省煤器管排积灰：省煤器积灰主要导致排烟温度升高和锅炉热效率下降，通常不会引起再热器区域的汽温大幅度异常偏差，可通过DCS各受热面换热温升特性进行区分 | 锅炉检修工3名；工时24-48h（置信：经验值） | 高压水枪清洗设备、风镐或机械振打工具、工业吸尘器、防护面罩（置信：经验值） | 高压清洗机耗材、吹灰器备件、燃烧器喷嘴备件（置信：经验值） | 清焦作业必须严格执行安全规程，防范大块焦渣坠落伤人；确认炉内温度降至安全范围且通风良好后方可进入（DL/T 869-2012，标准值）（置信：标准值） | 管排间无大块焦渣粘连及积灰搭桥现象；烟气通道恢复通畅；运行后各段压差恢复至设计允许范围内（DL/T 869-2012，标准值）（置信：标准值） |