| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 喷氨调节阀内漏 | 泄漏；老化 | 机械；化学 | 严重 | 阀芯密封面受氨气长期冲刷及电化学腐蚀导致磨损，关闭时阀座与阀芯之间存在间隙，氨气持续泄漏入喷氨管网 | 1、调节阀处于全关或开度极小时，后端流量计仍有读数显示；2、SCR出口NOx浓度异常偏低；3、氨逃逸率在线表计显示超标 | [流量]调节阀全关时后端流量>0.5t/h（适用：300MW机组满负荷工况，置信：经验值）；[化学]氨逃逸率>3ppm（适用：SCR反应器出口，置信：经验值） | [在线]氨气流量计；[在线]氨逃逸在线分析仪；[离线]阀门内漏超声波检测仪 | 关键判据：阀门指令为0%时流量计仍有读数且氨逃逸升高。鉴别要点：与喷氨格栅喷嘴堵塞区分——若喷嘴堵塞，阀门全关时流量应降至零，且SCR出口NOx浓度会升高而非偏低 | [经验级]根本处理：解体调节阀，对损坏的阀芯和阀座进行车削及研磨，若冲刷严重则整体更换阀芯组件；临时处理：若工艺暂不能停运，可关闭调节阀前后的手动隔离阀，旁路手动调节维持运行。 | 定期利用机组检修期对调节阀进行解体检查；优化喷氨自动控制逻辑，避免调节阀长期处于小开度节流状态导致高速冲刷 | 喷氨格栅喷嘴堵塞：区分要点在于观察阀门开度与流量的对应关系曲线，堵塞时同开度下流量显著下降，内漏时全关仍有流量 | 钳工2名；工时8-10h（置信：经验值） | 扭力扳手、阀门研磨工具、超声波测厚仪、内窥镜（置信：经验值） | 阀芯组件、密封填料、研磨砂（置信：经验值） | 检修前必须使用氮气对氨管路进行彻底置换，动火需检测氨浓度<20ppm（GB 536-2017，置信：标准值） | 阀门密封性试验保压10分钟无可见泄漏，氨逃逸率恢复至<3ppm正常区间（DL/T 362-2010，置信：标准值） |
| 调节阀卡涩与动作迟缓 | 堵塞；变形 | 机械；控制 | 严重 | 阀门填料压盖过紧或缺乏润滑导致机械摩擦力过大；气源杂质进入气动执行机构气缸导致活塞卡阻；或阀杆弯曲变形 | 1、DCS发出开度指令后，阀门实际反馈长时间不跟随变化或动作极其缓慢；2、阀位反馈存在剧烈跳动或死区；3、气缸排气声音异常 | [电气]阀门指令与反馈偏差>5%（适用：自动调节模式，置信：经验值）；[时间]全行程动作时间>15s（适用：气动执行机构，置信：经验值） | [在线]智能阀门定位器反馈曲线监测；[离线]万用表及气源压力表 | 关键判据：指令变化时反馈滞后或不动。鉴别要点：与定位器电气故障区分——手动改变定位器指令，若气缸供气压力有变化但阀杆不动，则为机械卡涩；若无气压变化，则为定位器故障 | [经验级]根本处理：松开填料压盖重新调整至合适紧力，清理或更换气缸密封圈及损坏活塞；临时处理：现场反复切换手动/自动模式，利用增大气源压力冲破轻微卡涩，并注入适量润滑脂。 | 提高气动执行机构气源洁净度，定期排放空气过滤减压阀积水；定期对阀门填料及阀杆进行润滑保养 | 阀门定位器故障：区分要点是检查定位器输出气压是否随指令正常变化，定位器故障时无气压输出或输出不线性 | 仪表工1名、钳工1名；工时4-6h（置信：经验值） | 万用表、气源减压阀、专用扳手、润滑脂（置信：经验值） | 阀门填料、气缸密封圈、润滑脂（置信：经验值） | 检修排气时注意防护，避免高压气体或残留氨气直接喷射伤人（置信：经验值） | 阀门全行程时间<10s，指令与反馈偏差<2%，无卡涩及异响现象（DL/T 5210.4-2018，置信：标准值） |
| 调节阀外漏（盘根/法兰泄漏） | 泄漏；老化 | 机械；化学 | 危急 | 阀门盘根老化失效或法兰垫片受氨气腐蚀破损，导致内部带压氨气直接泄漏至大气环境中 | 1、阀门阀杆处或法兰接合面有明显的气体泄漏嘶嘶声；2、泄漏点附近便携式氨气检测仪报警，伴有强烈刺激性气味；3、阀杆周围可见白色结晶痕迹 | [化学]环境氨气浓度>20ppm（适用：阀门周边环境，置信：经验值）；[物理]系统管路压力异常下降（适用：喷氨母管，置信：经验值） | [在线]固定式氨气泄漏检测报警仪；[带电]便携式氨气浓度检测仪；[离线]发泡水检漏液 | 关键判据：阀门外部有刺激性气味且检测仪报警。鉴别要点：与管道法兰内漏区分——使用发泡水涂抹可疑点，外漏会持续产生气泡，且仅限阀门外部环境报警 | [经验级]根本处理：隔离并氮气置换该管段后，更换老化的阀门盘根或法兰密封垫片，紧固螺栓；临时处理：无，须立即停机或切断上下游隔离阀进行紧急在线维修。 | 定期检查紧固件防松情况；选用耐氨腐蚀的聚四氟乙烯等材质作为密封垫片和盘根 | 管道法兰内漏：区分要点是泄漏部位不同，法兰内漏发生在管段连接处，阀门外漏集中在阀盖填料函或阀体中口 | 钳工2名；工时6-8h（置信：经验值） | 防毒面具、便携式氨气检测仪、防爆扳手、法兰液压拉伸器（置信：经验值） | 耐氨腐蚀盘根、聚四氟乙烯垫片、螺栓防咬合剂（置信：经验值） | 作业人员必须穿戴正压式空气呼吸器及防化服，现场强制通风，严禁单独作业（GB 536-2017，置信：标准值） | 阀门保压及气密性试验合格，使用便携式检测仪测阀门各静密封点氨浓度为0ppm（GB 50236-2011，置信：标准值） |