| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 屋脊式除雾器整体堵塞 | 堵塞；结垢 | 机械；化学 | 严重 | 烟气携带的浆液在除雾器叶片表面沉积，由于冲洗水覆盖不足或压力偏低，石膏结晶不断累积，导致叶片间流道变窄甚至封死，系统压阻剧增 | 1、脱硫系统原烟道压力升高；2、除雾器压差高报警；3、吸收塔液位难以维持；4、净烟气携带大量石膏雨 | [物理]除雾器压差>200Pa（适用：运行工况，置信：经验值）；[物理]冲洗水母管压力<0.25MPa（适用：冲洗水阀门全开，置信：经验值） | [在线]除雾器压差变送器；[在线]冲洗水压力表；[在线]吸收塔液位计 | 关键判据：除雾器压差显著升高并伴随原烟道压力升高。鉴别要点：开启除雾器冲洗水多次冲洗，若压差降低至200Pa左右且原烟道压力随之下降，确认为除雾器堵塞；若原烟道压力基本无变化，则排除除雾器堵塞，应排查备用锅炉引风机运行干扰或烟道积灰 | [经验级]根本处理：停机打开吸收塔人孔门，使用高压水枪人工彻底清理叶片间结垢物；临时处理：增加冲洗水频次，提高冲洗水压力至设计上限强行冲洗 | 1、保证除雾器冲洗水母管压力及流量；2、定期校验冲洗程序时间设定；3、监控吸收塔浆液密度防止超标 | 引风机运行干扰：开启冲洗水冲洗除雾器，若除雾器压力降低至200Pa左右时原烟道压力基本无变化，排除除雾器堵塞，确认为风机干扰 | 检修工4名；工时48-72h（置信：经验值） | 高压清洗机、安全带、照明灯、防爆对讲机（置信：经验值） | 增强聚丙烯（PP）叶片备件、不锈钢紧固件、密封胶（置信：经验值） | 进入吸收塔需办理有限空间作业票，塔内强制通风，氧含量>19.5%，停运浆液循环泵并挂牌（标准值，GB/T 30871-2022）（置信：标准值） | 除雾器压差恢复至<150Pa，叶片表面无残留硬垢，冲洗水喷嘴无堵塞（标准值，DL/T 1141-2018）（置信：标准值） |