| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 气化风加热器管束泄漏 | 泄漏 | 机械；热 | 严重 | 加热管路因长期热疲劳交变应力或飞灰磨损导致管壁产生裂纹并穿孔，蒸汽或热风外漏，导致进入灰斗的气化风温度及流量下降。 | 就地可听到明显漏气嘶嘶声；气化风母管压力下降；气化风出口温度偏低；灰斗内部出现受潮板结。 | [物理]气化风出口温度<100℃（适用：常规燃煤机组，置信：经验值）；[物理]管路泄漏漏风率>2%（适用：设计压力工况，置信：经验值） | [在线]风温热电偶；[在线]压力变送器；[离线]超声波测漏仪 | 关键判据：气化风出口温度明显下降且伴随母管压力降低。鉴别要点：若仅压力下降而温度不变，可能为外部管道堵塞或阀门故障；若伴随漏气异响及超声波异常，则判定为加热器内部管束泄漏。 | [经验级]根本处理：切除加热器隔离阀，开启旁路，拆解加热器端盖，对泄漏管束进行打磨补焊或更换管段，完成后进行0.2MPa水压试验保压30分钟；临时处理：若泄漏量小，可暂时切换至备用气化风电加热器维持运行。 | 定期测厚检查管束磨损情况；优化灰斗流化风分配，避免局部流速过高加速磨损；停炉期间进行无损探伤抽查。 | 气化风管道堵塞：区分要点为堵塞表现为压力升高而温度正常，无泄漏异响。 | 钳工2名、焊工1名；工时8-10h（置信：经验值） | 电焊机、角磨机、超声波测厚仪、0.5MPa打压泵（置信：经验值） | 同材质加热管段、密封垫片、耐高温焊条（置信：经验值） | 必须办理热力机械工作票，确认系统完全隔离泄压至零，强制通风防止粉尘及残余蒸汽伤人（DL/T 747-2010，置信：标准值） | 焊缝表面无气孔夹渣，水压试验保压30分钟无压降，各密封面无渗漏（DL/T 869-2012，置信：标准值） |
| 气化风板微孔堵塞 | 堵塞 | 机械；环境 | 严重 | 灰斗内部细灰受潮或气化风携带杂质，导致气化风板（流化板）微孔被粉灰附着填满，透气性丧失，无法提供有效流化风。 | 就地风管压力表显示憋压升高；气化风流量指示大幅降低甚至归零；灰斗下灰不畅，出现严重搭桥或积灰。 | [物理]气化风流量<额定流量的50%（适用：风机满负荷，置信：经验值）；[物理]气化风板压损>5kPa（适用：设计透气工况，置信：经验值） | [在线]流量计；[在线]压力变送器；[离线]U型管微压计 | 关键判据：气化风流量大幅衰减且气化风板前后压差显著增大。鉴别要点：若风机电流同步大幅下降，说明风板堵塞导致风机憋压；若风机电流偏高且出口压力高，需排查入口滤网或外部管道堵塞。 | [经验级]根本处理：开启灰斗清灰，待灰斗排空后，打开气化风检修孔，使用高压空气或工业吸尘器逐片反向吹扫清理流化板，严重板结需整体拆卸水洗或更换；临时处理：无，须立即停机或隔离该灰斗进行人工清灰。 | 保证气化风干燥加热器正常投用，确保气化风温度高于露点温度；定期检查清理风机入口滤网。 | 气化风机入口滤网堵塞：区分要点为入口滤网堵塞会导致风机入口负压增大，而风板堵塞表现为风机出口至灰斗段压损剧增。 | 锅炉辅机检修工2名；工时6-8h（置信：经验值） | 工业吸尘器、高压风管、U型微压计、扳手（置信：经验值） | 气化风板备件（透气陶瓷板或烧结金属板）、密封胶（置信：经验值） | 进入灰斗内部作业必须严格执行有限空间作业规程，强制通风，连续监测粉尘及CO浓度（GB/T 3608-2008，置信：标准值） | 气化风板表面无积灰硬结，透气均匀，通入额定风量时风板压损恢复至设计值范围内（置信：经验值） |
| 气化风管道积灰堵塞 | 堵塞 | 机械；环境 | 一般 | 气化风管道内流速设计偏低或内部存在死角，长期运行下空气中粉尘沉降积聚，导致管道通流截面减小甚至完全堵死。 | 气化风管道表面局部温度异常偏低；风机出口压力升高；敲击管道有沉闷的实音。 | [物理]管道内介质流速<5m/s（适用：水平直管段，置信：经验值）；[物理]管壁温度与环境温差<10℃（适用：堵塞死区段，置信：经验值） | [离线]红外测温仪；[离线]敲击听音检查 | 关键判据：管道局部区域温度骤降且敲击呈实音。鉴别要点：若整条管路温度均低，需排查加热器是否失效；若仅局部沉闷且其后端无流量，则判定为该处管段积灰堵塞。 | [经验级]根本处理：隔离并拆解积灰管段法兰，使用压缩空气或通条进行人工疏通清理，重新复装；临时处理：无，须立即隔离清理。 | 优化管道设计坡度，消除水平直管段死角；提高气化风温度防止结露；定期进行高压空气吹扫。 | 气化风板微孔堵塞：区分要点为管道堵塞发生在灰斗外部管路，外部敲击有实音；风板堵塞发生在灰斗底部，外部管路敲击正常。 | 管工1名、检修工1名；工时4-6h（置信：经验值） | 大锤、橡胶锤、高压空气管、管钳（置信：经验值） | 石棉垫片、法兰紧固螺栓（置信：经验值） | 拆卸法兰前确认管道无内压余气，佩戴防尘口罩及护目镜，防止粉尘喷射伤人（DL/T 747-2010，置信：标准值） | 管道内部畅通无积灰死角，法兰复装严密无漏风，介质流量恢复正常（置信：经验值） |