| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 烟囱防腐内衬整体脱落失效 | 其他 | 机械；化学 | 危急 | 长期处于酸性烟气环境中，防腐层（如泡沫玻璃砖）老化剥离，导致本体结构受酸性冷凝水腐蚀，引发系统级失效 | 烟囱外壁局部渗出酸性液体；排烟阻力异常波动；内部检测发现大面积防腐层脱落及钢筒体锈蚀 | [化学]冷凝水pH值<4.0（适用：脱硫系统运行工况，置信：经验值）；[物理]防腐层脱落面积>5%（适用：内壁整体，置信：经验值） | [离线]内窥镜检查；[离线]无人机巡视；[离线]测厚仪 | 关键判据：排烟阻力上升且外壁出现湿斑。鉴别要点：与引风机出力不足鉴别，若引风机电流正常且烟囱入口负压无大变化，可排除风机故障，定位为烟囱内部流通截面因脱落物受阻或漏酸 | [经验级]根本处理：停炉后进入烟囱清理脱落内衬，对受腐蚀钢筒体进行补焊打磨，重新涂敷防腐胶泥并粘贴泡沫玻璃砖；临时处理：降低锅炉负荷，加强脱硫系统除雾器冲洗以减少烟气携带水分 | 提高排烟温度在酸露点以上；定期检查防腐胶泥粘结强度；优化脱硫系统运行减少带水 | 烟囱积灰堵塞：积灰堵塞为逐步的负压升高，无外壁渗液及防腐层大面积脱落现象 | 防腐工3名、焊工2名；工时120h（置信：经验值） | 内窥镜、电焊机、喷砂设备、测厚仪（置信：经验值） | 泡沫玻璃砖、专用防腐粘结剂、钢板（置信：经验值） | 进入烟囱内部需办理有限空间作业票，强制通风且检测内部有害气体浓度（GB 26164.1-2010，置信：标准值） | 防腐层厚度及漏点检测应满足原设计要求；内壁无大面积积液及明显腐蚀坑（DL/T 901-2004，置信：标准值） |
| 烟囱整体结构腐蚀穿孔泄漏 | 锈蚀 | 机械；环境 | 危急 | 烟气中的硫化物与水汽结合形成强酸，长期冲刷导致筒体壁厚减薄，最终在应力集中处穿透，造成烟气外泄 | 烟囱外部可见明显烟气逸出；泄漏处伴随黄褐色锈水流出；CEMS系统可能显示周边区域烟气浓度超标 | [物理]筒壁剩余厚度<设计最小允许壁厚（适用：全工况，置信：经验值）；[化学]外排烟气SO2折算值超标（适用：环保监测工况，置信：经验值） | [离线]超声波测厚；[在线]CEMS烟气连续监测系统；[离线]红外热成像 | 关键判据：外壁有可见烟气外溢且超声波测厚显示壁厚严重减薄。鉴别要点：与烟道膨胀节泄漏区分，红外热成像可定位泄漏点，若高温点集中在烟囱本体中上部而非底部接口，排除膨胀节失效 | [经验级]根本处理：停炉降温，对穿孔部位进行打补丁焊接或整体更换该段筒体，内部修复防腐层；临时处理：在泄漏点外部加装防护罩并引流，防止烟气直接吹向设备 | 定期开展烟囱筒壁超声波测厚；严格控制入炉煤硫分；确保防腐内衬完好无破损 | 烟道泄漏：泄漏痕迹通常在法兰接口或膨胀节处，且伴有明显气流摩擦异响，测厚显示烟道壁厚正常 | 钳工3名、焊工2名；工时48h（置信：经验值） | 超声波测厚仪、红外热像仪、电焊设备（置信：经验值） | 耐酸钢板、焊条、防腐涂料（置信：经验值） | 高空动火作业需办理特级动火证，搭设合格的防火隔离平台（DL 5009.1-2014，置信：标准值） | 焊缝探伤无裂纹及气孔，筒体测厚结果大于强度计算最小要求厚度（GB 50205-2020，置信：标准值） |