| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| CEMS采样管路堵塞 | 其他 | 机械；化学 | 严重 | 颗粒物堆积或水分结露导致管路物理截面减小，阻碍样气传输，致使分析仪无法正常获取烟气样气 | 分析仪流量低报警；系统抽气泵异响；检测数据迟缓或呈死数 | [物理]样气流量<2L/min（适用：常规伴热管线，置信：经验值）；[状态量]系统响应时间>120s（适用：系统全程测试，置信：经验值） | [在线]样气流量计；[在线]系统压力传感器；[离线]便携式烟气分析仪 | 关键判据：流量报警且泵前负压增大。鉴别要点：若伴热管线温度正常，通过分段检测负压变化区分管路堵塞与探头滤芯堵塞；若伴热温度低则判断为冷凝结露堵塞 | [经验级]根本处理：分段疏通采样管路，清理或更换探头滤芯，检查并修复伴热管线断路点；临时处理：提高探头反吹频率，手动进行系统反吹 | 保证伴热管线全程温度高于烟气露点；定期检查并更换探头滤芯；规范执行系统定时自动反吹程序 | 探头滤芯堵塞：区分要点为探头处负压极高且反吹无效，拆下探头滤芯后系统流量立即恢复正常 | 仪表工2名；工时4-6h（置信：经验值） | 万用表、标准流量计、管路专用扳手、压缩空气瓶（置信：经验值） | 伴热采样管线、玻璃纤维滤芯、密封O型圈、耐腐软管（置信：经验值） | 高处作业须佩戴安全带，遵守DL/T 869-2012相关安全规范（置信：标准值） | 系统气密性测试无泄漏，样气流量恢复至额定值且数据传输稳定（置信：经验值） |
| 烟气分析仪漂移超标 | 其他 | 控制；化学 | 一般 | 分析仪光学传感器或电化学传感器受粉尘、温度波动影响，导致测量基线发生偏移，测量精度下降 | 通入标准气时测量值与标气浓度偏差大；相同工况下监测数据与DCS趋势发生明显偏离 | [化学]零点漂移>±2.5%F.S.（适用：24小时校准周期内，置信：经验值）；[化学]量程漂移>±5.0%F.S.（适用：气态污染物监测，置信：经验值） | [在线]CEMS数据采集系统；[离线]标准浓度标气（SO2/NOx/O2）及减压阀 | 关键判据：标气通入后测试误差超出±5%。鉴别要点：若连续两次标定后漂移依然迅速超标，判定为传感器老化失效；若标定后恢复正常，则为常规光学/化学漂移 | [经验级]根本处理：采用标准气体重新进行零点和量程标定，清洁分析室光学镜片；临时处理：在DCS侧对监测数据施加经验补偿系数 | 定期（如每周）使用标准气体进行零点和量程标定；确保分析机柜内空调恒温运行；严格检查样气预处理除尘除湿效果 | 数据通讯故障：区分要点为DCS显示数据为死数或乱码，且分析仪本地显示正常无报警，排查通讯线缆即可区分 | 仪表工1名；工时2-3h（置信：经验值） | 标气（SO2/NOx/O2）、减压阀、流量计、无尘擦拭纸（置信：经验值） | 标准气体（浓度满量程的50%-80%）、高纯氮气、光学镜片清洁剂（置信：经验值） | 标气瓶须固定防倾倒，操作时佩戴护目镜，遵守气瓶安全使用规范（置信：经验值） | 零点和量程漂移测试符合HJ/T 75-2017相关技术规范要求（置信：标准值） |