| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 砖体衬里酸性渗透腐蚀失效 | 腐蚀；老化 | 化学 | 严重 | 烟气中酸性冷凝液渗透粘结胶泥，接触基体发生电化学腐蚀，导致内衬防腐功能失效 | 烟囱外壁有酸性液体渗出；外部钢壳出现锈斑；排烟阻力轻微上升 | [化学]渗出液pH值<4.0（适用：烟气冷凝工况，置信：经验值）；[状态量]胶泥缝渗透深度>2mm（适用：运行5年以上，置信：经验值） | [离线]pH试纸或酸度计测试；[离线]超声波测厚仪测量钢壳厚度 | 关键判据：外壁酸液渗出且局部钢壳减薄。鉴别要点：若钢壳大面积均匀减薄且无明显酸液结晶，需与外部环境雨水氧化锈蚀区分，通过测定渗出液pH值即可鉴别 | [经验级]根本处理：停炉冷却后清理失效层，重新粘贴硼硅酸盐泡沫玻璃砖并使用耐酸胶泥勾缝；临时处理：无，须立即停机处理 | 严格控制入炉煤硫分；停炉检修期间重点检查并修补砖缝 | 外部环境雨水锈蚀：区分要点为渗出液pH值是否呈强酸性 | 防腐工3名、架子工2名；工时120h（置信：经验值） | 电火花检漏仪、超声波测厚仪、角磨机（置信：经验值） | 硼硅酸盐泡沫玻璃砖、耐酸胶泥、底涂（置信：经验值） | 进入烟囱内部需办理有限空间作业票，强制通风（标准值，GB/T 30871-2022）（置信：标准值） | 钢板表面无漏点，局部抽查厚度无明显减薄（标准值，DL/T 901-2004）（置信：标准值） |
| 砖体高温热应力破裂与脱落 | 破裂；变形 | 热；机械 | 危急 | 锅炉超负荷或烟气温度骤变，导致砖体内外产生巨大热应力，引发材料破裂及粘结层失效 | 烟道内有明显异响；排烟温度异常升高；内衬局部脱落 | [热]烟气瞬时温升速率>50℃/h（适用：启停炉及变负荷阶段，置信：经验值）；[物理]单块砖裂纹宽度>2mm（适用：内衬迎风面，置信：经验值） | [在线]烟气温度热电偶阵列；[离线]内窥镜摄像检查 | 关键判据：排烟温度突升且伴随异响，内窥镜发现砖体大面积网格状裂纹。鉴别要点：与积灰堵塞引起的温升区分，若内窥镜无破裂脱落迹象且压差显著增大，则为积灰堵塞 | [经验级]根本处理：清理脱落残砖，打磨基面，采用专用耐高温粘结剂重新砌筑并按规范养护；临时处理：无，须立即停炉处理 | 规范启停炉操作，严格控制烟气温度升降速率；定期检查保温层 | 积灰堵塞：区分要点为排烟压差是否显著上升及内窥镜视觉检查结果 | 筑炉工3名、起重工1名；工时96h（置信：经验值） | 高空作业吊篮、热成像仪、电锤（置信：经验值） | 备用硼硅酸盐泡沫玻璃砖、耐高温粘结剂（置信：经验值） | 高空作业必须佩戴安全带，炉内需确认无大块余灰掉落风险（标准值，GB/T 3608-2008）（置信：标准值） | 砌体平整度误差<3mm，砖缝饱满无空洞（标准值，GB 50211-2014）（置信：标准值） |