| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 喷嘴磨损与扩口变形 | 磨损 | 机械；化学 | 一般 | 含粉气流或浆液长期冲刷导致碳化硅喷嘴内流道及出口尺寸变大，空心锥喷射角度改变，雾化质量下降。 | 锅炉脱硫效率下降或燃烧器区域结焦；喷嘴出口处可见明显扩口、壁厚减薄；喷洒覆盖区域由均匀环形变为不规则形状。 | [物理]喷射角度偏差>±10°（适用：额定入口压力下，置信：经验值）；[物理]出口内径扩大量>原设计值5%（适用：停机冷态，置信：经验值） | [离线]内窥镜视觉检查；[离线]游标卡尺测量出口直径；[在线]脱硫效率监测或炉膛热成像 | 关键判据：喷嘴出口直径变大且喷射角度偏移。鉴别要点：脱硫效率下降时，若浆液泵压力正常且母管无泄漏，可排除泵与管路故障，定位为喷嘴磨损；若单个喷嘴区域结焦，需与给粉机故障导致的煤粉堆积鉴别（给粉机故障通常伴随一次风压变化）。 | [经验级]根本处理：停机泄压后旋出旧喷嘴，更换整体备件；临时处理：无，须在停机或隔离该喷淋层后处理。 | 定期检查并记录喷嘴磨损量；优化流体入口颗粒度，减轻多相流冲刷；选用更高硬度等级的碳化硅材料。 | 喷嘴堵塞：堵塞会导致喷嘴上游压力升高且喷出流体发散甚至断流，而磨损表现为压力不变但流量变大、喷射角改变。 | 检修工2名；工时2-4h（置信：经验值） | 扭力扳手、游标卡尺、内窥镜（置信：经验值） | 碳化硅空心锥喷嘴备件、密封生料带或O型圈（置信：经验值） | 检修前必须关闭喷嘴上游阀门并确认管道完全泄压至零（置信：标准值，DL/T 5145-2012） | 喷嘴安装扭矩符合厂家说明书要求，冷态水压试验喷射角度无偏差、无滴漏（置信：标准值，GB 50273） |
| 喷嘴堵塞 | 卡滞 | 机械；环境 | 严重 | 浆液结块、异物进入或杂质沉积导致喷嘴内部涡流室或出口被阻塞，流体流通面积减小甚至断流。 | 喷嘴上游压力表读数异常升高；对应喷淋层流量下降；喷嘴处无液体喷出或呈柱状流出，失去空心锥形雾化形态。 | [物理]喷嘴入口压力较额定值升高>15%（适用：运行中，置信：经验值）；[物理]单支路流量较设计值下降>20%（适用：运行中，置信：经验值） | [在线]压力变送器；[在线]流量计；[离线]管路拆卸检查 | 关键判据：入口压力升高伴随流量下降。鉴别要点：需与泵入口滤网堵塞区分（泵滤网堵塞会导致整个母管压力下降，而单喷嘴堵塞仅表现为支管或末端憋压）；检查泵体振动与电流是否正常以排除泵本体故障。 | [经验级]根本处理：隔离该喷淋层并泄压，拆卸喷嘴，使用高压水枪或专用通针清理内部堵塞物；临时处理：短时停运该支路，进行正反向冲洗疏通。 | 保证浆液过滤网完好；停机时彻底排空管道内的浆液并用清水冲洗，防止沉积固化。 | 浆液循环泵汽化或磨损：泵故障会导致整个系统压力脉动和流量骤降，而喷嘴堵塞通常局限于单点或支路憋压。 | 检修工1名；工时1-2h（置信：经验值） | 管钳、高压水枪、通针、防护面罩（置信：经验值） | 清水水源、通用密封圈、尼龙刷（置信：经验值） | 拆卸清理时佩戴护目镜，防止内部残压喷溅伤人（置信：标准值，DL/T 5145-2012） | 疏通后介质流通顺畅，喷嘴入口压力恢复至额定设计值，雾化角度恢复正常（置信：标准值，GB 50273） |
| 喷嘴碎裂与断裂 | 破裂 | 机械 | 危急 | 碳化硅陶瓷材料受到异常机械应力（如热冲击、安装扭力过大或外物撞击）导致喷嘴本体出现裂纹或断裂失效。 | 喷嘴处介质呈柱状无规则泄漏或喷洒；系统压力及流量急剧下降；喷嘴脱落处可见陶瓷碎块；可能伴随管道振动。 | [物理]系统流量下降>30%（适用：运行中，置信：经验值）；[物理]安装紧固扭矩偏差>±20%（适用：冷态安装，置信：经验值） | [在线]流量监测；[离线]管端内窥镜检查；[离线]断口宏观分析 | 关键判据：系统流量骤降且法兰连接处有碎裂声或介质无序喷洒。鉴别要点：流量骤降时，若发现陶瓷碎片且喷嘴根部断裂，可判定为碎裂；需与管道大面积破裂泄漏区分（管道破裂通常伴随保温层大面积渗水或冒汽，且发生在非连接部位）。 | [经验级]根本处理：立即停泵泄压，拆卸碎裂喷嘴，彻底清理管道内残留的碳化硅碎块，更换新喷嘴；临时处理：无，须立即停机隔离处理。 | 使用扭力扳手按照厂家说明书规定的力矩安装，严禁过度紧固；避免冷热态剧烈交替产生热应力。 | 喷嘴脱落泄漏：脱落通常因螺纹连接松动，碎裂则伴随材料残缺和明显的脆性断口。 | 检修工2名；工时3-5h（置信：经验值） | 扭力扳手、管钳、强光手电、吸尘器（清理碎屑）（置信：经验值） | 完整碳化硅喷嘴总成、生料带、备用O型密封圈（置信：经验值） | 必须在系统完全泄压且无残余介质流动的状态下进行拆卸，防止碎块冲入下游关键阀门（置信：标准值，DL/T 5145-2012） | 更换后无渗漏，冷态水压试验保压30分钟压降<5%，喷射形态完整呈标准空心锥形（置信：标准值，GB 50273） |