| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 吹灰器卡涩与过载跳闸 | 异常振动；堵塞 | 机械；电气 | 严重 | 吹灰枪套管弯曲变形、内部传动部件卡涩或积灰结焦导致运行阻力骤增，触发电动机过电流保护动作 | 吹灰器启动失败或运行中拒退；就地控制箱过流指示灯亮；DCS报过载跳闸故障；炉膛内外存在异音 | [电气]电机运行电流>额定电流1.2倍（适用：吹灰枪进退过程，置信：经验值）；[状态量]吹灰器运行时间>设定最大时限（适用：单次吹灰程控，置信：经验值） | [在线]电机电流变送器；[在线]DCS程控时间监视模块；[离线]万用表卡流测试 | 关键判据：电机电流超限且伴随程控超时报警。鉴别要点：若仅单台设备过流且就地手动盘车困难，判定为机械卡涩；若多台同类型设备同时报过流且手动盘车轻松，需排查供电电压是否缺相或偏低（与电气电源故障鉴别） | [经验级]根本处理：切断电源，打开齿轮箱检查内部传动轴及齿轮磨损情况，校正或更换变形吹灰枪管；临时处理：手动退出吹灰枪至炉外，隔离该吹灰器汽源并退出程控运行 | 定期检查吹灰器填料密封，防止蒸汽内漏导致部件锈死；优化吹灰蒸汽压力和流量，避免压力过低导致积灰结焦卡涩 | 提升阀阀芯脱落卡阻：区分要点为提升阀阀芯脱落通常伴随汽源压力骤降及无蒸汽喷射，而本故障为机械传动卡涩伴随电机过流 | 钳工2名、电工1名；工时4-6h（置信：经验值） | 扭力扳手、内六角扳手套装、千分表、万用表（置信：经验值） | 吹灰枪管备件、密封填料、润滑脂（置信：经验值） | 检修前必须切断电机电源并挂"禁止合闸"牌，确认炉膛负压稳定，严防高温烟气喷出伤人（DL/T 775-2012，置信：标准值） | 手动盘车无卡阻且全程顺畅；电机空载及带载电流均不超过额定值（DL/T 775-2012，置信：标准值） |
| 吹灰器蒸汽管路及阀门泄漏 | 泄漏 | 机械；热 | 严重 | 提升阀密封面受损或填料老化、入口法兰垫片失效，导致高温高压蒸汽向外泄漏，破坏密封系统 | 提升阀提升杆处明显漏汽或滴水；吹灰器入口法兰处有蒸汽外溢及刺耳排气声；泄漏点附近保温层破损潮湿 | [物理]管路表面温度>150℃（适用：阀门及法兰泄漏处周边，置信：经验值）；[状态量]填料压盖处可见蒸汽泄漏（适用：停机或运行状态，置信：经验值） | [在线]炉膛区域热成像仪巡检；[离线]超声波泄漏检测仪；[带电]红外测温枪 | 关键判据：法兰或阀杆处出现可见蒸汽白雾且局部温度异常升高。鉴别要点：若泄漏发生在吹灰器非工作期间，判定为提升阀内漏或填料失效；若仅在工作期间泄漏，需排查法兰外部密封（与吹灰枪管内部冷凝水溢出鉴别） | [经验级]根本处理：关闭并隔离该吹灰器蒸汽总阀，拆卸提升阀研磨密封面或更换阀芯，更换老化填料及法兰垫片；临时处理：适当紧固填料压盖螺母或法兰螺栓，若泄漏严重须隔离退出运行 | 确保吹灰器投运前暖管疏水充分，避免发生冷热交替水击损坏阀门密封；定期更换提升阀石墨填料 | 吹灰枪内管密封漏汽：区分要点为内管漏汽发生在吹灰枪伸入炉膛的工作阶段，伴随蒸汽吹偏，而本故障为外部阀门或法兰泄漏 | 检修管工1名、钳工1名；工时3-5h（置信：经验值） | 活动扳手、法兰拆卸器、阀门研磨工具、红外测温仪（置信：经验值） | 石墨填料环、金属缠绕垫片、提升阀阀芯组件（置信：经验值） | 严禁带压紧固法兰螺栓或填料压盖，必须确认管道内无余汽余压，佩戴防烫伤防护服及手套（DL/T 869-2012，置信：标准值） | 隔离状态下提升阀无内漏；工作压力下法兰及填料压盖处无明显蒸汽泄漏（DL/T 869-2012，置信：标准值） |