| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 芒刺线尖端钝化与倒伏 | 磨损；变形 | 机械 | 一般 | 极线长期受电场力及交变气流扰动产生高频微振动，导致尖端材料机械磨损；或因重力及气流冲击导致芒刺尖端弯曲倒伏。尖端曲率半径增大使表面电场强度下降，电晕放电能力衰退。 | 电除尘器二次电流显著下降；除灰效率降低，烟囱排放浊度上升；电场闪络频率无明显增加但运行电压偏低。 | [电气]二次电流下降值>20%额定值（适用：相同工况下对比历史数据，置信：经验值）；[物理]芒刺尖端曲率半径>1.5mm（适用：停炉检修目视测厚，置信：经验值） | [离线]游标卡尺与半径规测量；[离线]冷态伏安特性试验 | 关键判据：运行参数呈电压尚可但电流显著偏低，且停炉检查发现曲率半径超标。鉴别要点：与极板积灰短路（表现为低电压低电流且闪络频繁）区分，若伏安特性曲线整体下移且无频繁闪络，可排除短路故障，确认为极线尖端钝化。 | [经验级]根本处理：更换已严重磨损或变形的极线，校正其余微变形的芒刺；临时处理：无，须在停炉检修期间处理。 | 优化振打周期，避免过频振打加速机械疲劳磨损；选用耐磨合金材质的芒刺线。 | 极线积灰堵塞：区分要点为积灰堵塞在启动初期或振打恢复后电流可回升，而尖端钝化不可逆，冷态伏安特性曲线永久下移。 | 钳工2名；工时8h（置信：经验值） | 游标卡尺、半径规、专用极线校正扳手（置信：经验值） | 同型号芒刺线备件、专用连接螺栓（置信：经验值） | 停炉后需确认电场完全接地并放电，进入电场前必须严格执行挂牌上锁，炉内强制通风保持良好（置信：经验值） | 芒刺尖端无倒伏变形，曲率半径符合出厂设计要求；冷态升压试验二次电压≥40kV且电流达标（置信：经验值） |
| 芒刺线机械断裂脱落 | 断裂；松动 | 机械 | 危急 | 极线在长期交变应力与电弧烧蚀双重作用下发生机械疲劳断裂；或因安装连接螺栓松动导致极线从固定框架上脱落，造成电场短路跳闸。 | 电场高压短路跳闸或频繁拉弧；控制柜显示短路报警；运行中该电场内部有异常金属撞击异响；二次电压降至极低或归零。 | [电气]二次电压<10kV且二次电流接近0（适用：高压短路跳闸时，置信：经验值）；[状态量]异响金属撞击声（适用：运行中电场内部，置信：经验值） | [在线]电除尘上位机电气参数监控；[离线]内窥镜检查或打开人孔门宏观检查 | 关键判据：二次电压骤降归零且伴随异响。鉴别要点：与极板严重积灰搭桥短路区分，积灰短路通常电压是逐渐下降且可通过振打恢复；若突发归零且振打无效，结合异响可鉴别为机械脱落断裂。 | [经验级]根本处理：清除脱落极线，重新安装同型号新极线并紧固；临时处理：切断该电场高压电源，利用相邻电场维持运行至计划停炉。 | 提高安装质量，确保极线张紧力均匀一致；定期探伤检查应力集中部位；防止电场内发生严重拉弧。 | 异极距变小导致短路：区分要点为异极距变化多为静态变形，无脱落异响，且电压下降但通常不归零，通过冷态测量间距即可鉴别。 | 钳工2名、焊工1名；工时12h（置信：经验值） | 内窥镜、电焊机、扭矩扳手、绝缘手套（置信：经验值） | 芒刺线备件、专用挂勾组件、防松垫圈（置信：经验值） | 进入电除尘前必须将高压隔离开开关打到接地位置，确认残余电荷释放完毕（DL/T 748.10-2001，置信：标准值） | 极线安装牢固无松动，异极距偏差<10mm；冷态升压试验无闪络击穿，能平稳达到额定电压（置信：经验值） |