| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| SCR反应器整体脱硝效率下降 | 性能退化 | 化学；环境 | 严重 | 长期运行导致催化剂整体活性下降，或局部积灰引起气流偏流，导致NH3与NOx反应不充分，脱硝能力衰退 | 出口NOx浓度持续超标；氨逃逸率增大；反应器压差异常升高；下游空预器出现粘结性堵塞 | [化学]脱硝效率<80%（适用：设计值≥85%工况，置信：经验值）；[化学]氨逃逸率>3ppm（适用：100%负荷工况，置信：经验值）；[物理]反应器压差>500Pa（适用：满负荷且吹灰器正常投运，置信：经验值） | [在线]CEMS烟气连续排放监测系统；[在线]氨逃逸在线激光分析仪；[在线]反应器进出口压差变送器 | ①关键判据：脱硝效率下降且伴随氨逃逸上升。②鉴别要点：若压差同时急剧升高，多为催化剂大面积积灰导致偏流；若压差正常，则区分是催化剂失活还是喷氨格栅（AIG）堵塞，可通过测试AIG各支管流量分布进行鉴别 | [经验级]根本处理：利用停机机会进行催化剂再生（如硝酸清洗）或整体更换催化剂模块；临时处理：优化喷氨量分布，适当提高反应区温度，加强吹灰频次 | 严格控制入炉煤硫分；定期开展喷氨优化调整试验；按设计寿命周期定期抽检催化剂活性 | 空预器堵塞：主要表现为烟气系统阻力剧增和排烟温度异常，且通常伴随严重的硫酸氢铵腐蚀，而SCR效率下降初期压差变化不明显 | 作业人员4名、起重工1名；工时48-72h（置信：经验值） | 催化剂活性测试装置、便携式烟气分析仪、起重吊装设备（置信：经验值） | 催化剂备用模块、密封垫片、高温密封胶（置信：经验值） | 进入反应器前必须彻底隔离烟气并进行强制通风，检测内部氧含量>19.5%且温度<40℃方可进入（DL/T 869-2012，标准值）（置信：标准值） | 脱硝效率≥设计保证值；反应器出口NOx浓度≤50mg/Nm³；系统漏风率<0.5%（DL/T 362-2010，标准值）（置信：标准值） |
| SCR反应器内部流场分布失衡 | 堵塞 | 环境；机械 | 一般 | 飞灰在反应器入口或催化剂层顶部局部大量积聚，破坏了烟气与氨气的均匀混合，引发局部涡流与磨损加剧 | 就地检查发现催化剂模块间积灰严重；喷氨格栅部分管路堵塞；单侧或局部烟温偏低；系统阻力逐渐增大 | [物理]截面流速相对均方根差>0.2（适用：满负荷工况，置信：经验值）；[物理]NOx浓度分布相对标准偏差>15%（适用：反应器出口截面，置信：经验值） | [离线]网格法烟气多点取样测试；[在线]反应器三维流场模拟（CFD）校核；[离线]内部工业电视内窥镜检查 | ①关键判据：出口截面NOx浓度分布极不均匀。②鉴别要点：需与喷氨格栅喷嘴磨损导致的流量偏差区分，若通过调整AIG手动阀无法改善分布，且停机检查喷嘴完好，则判定为积灰引起的流场失衡 | [经验级]根本处理：停炉后彻底清理反应器内部积灰，修复或改造整流装置；临时处理：调整喷氨格栅各支管手动阀门，补偿流场不均带来的氨量需求 | 保证声波/蒸汽吹灰器正常投运；定期进行流场与喷氨分布优化试验；燃用煤种变化时加强吹灰 | 喷氨格栅喷嘴堵塞：通常表现为某支管流量直接归零且压力升高，而整体流场失衡表现为全截面参数的离散度增大 | 烟气检测工2名、清灰工4名；工时24-48h（置信：经验值） | 激光烟气分析仪、皮托管风速仪、高压吹扫枪（置信：经验值） | 压缩空气、清灰工具、防护服（置信：经验值） | 停炉检修期间需执行有限空间作业审批，搭设可靠的脚手架及防坠落网，设专人监护（DL/T 869-2012，标准值）（置信：标准值） | 反应器入口截面气流速度偏差<10%；氨氮摩尔比分布偏差<5%（DL/T 362-2010，标准值）（置信：标准值） |
| SCR反应器壳体及烟道接口泄漏 | 泄漏 | 机械；热 | 严重 | 长期交变热应力和烟气腐蚀导致反应器壳体膨胀节拉裂或焊缝出现疲劳裂纹，造成未脱硝原烟气旁路泄漏 | 检漏仪在反应器外部检测到氨气或烟气泄漏；壳体保温层出现明显局部过热、变色或冒汽；引风机电流异常波动 | [物理]壳体焊缝渗漏量>0.5%（适用：额定工况，置信：经验值）；[热]保温层外壁局部温度>80℃（适用：环境温度25℃，置信：经验值） | [离线]便携式氨气检漏仪；[离线]红外热像仪扫描；[离线]超声波探伤仪 | ①关键判据：外部检出氨气且局部红外热像图存在高温异常区。②鉴别要点：需与保温层破损导致的外表超温区分，若检漏仪测得氨气或SO2，则确认为壳体穿透性泄漏，仅为热流损失则为保温失效 | [经验级]根本处理：停机降温后对裂纹进行打磨补焊，更换失效的膨胀节非金属蒙皮；临时处理：采用高温密封胶或专用堵漏剂进行外部封堵，减小泄漏量 | 定期利用检修期对膨胀节和高应力焊缝进行无损探伤；完善保温结构，减少雨水渗透造成的壳体局部热应力 | 保温层破损：仅表现为局部超温，但无烟气或氨气成分泄出，且系统负压无明显变化 | 电焊工2名、钳工3名；工时16-24h（置信：经验值） | 红外热像仪、超声波测厚仪、电焊机、气刨设备（置信：经验值） | 耐高温焊条、金属膨胀节、非金属蒙皮、高温密封胶（置信：经验值） | 焊接作业必须清除周围易燃保温材料，配备灭火器材；高空搭设作业平台需符合安全规范（DL/T 869-2012，标准值）（置信：标准值） | 焊缝无损探伤（UT/MT）100%合格；壳体设计压力下无泄漏，试验保压30分钟压降<5%（GB/T 16507-2013，标准值）（置信：标准值） |