| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 整体除尘性能退化 | 性能退化 | 电气；机械 | 严重 | 煤粉锅炉负荷波动或煤质变差，导致烟尘比电阻增高，电场内部发生反电晕；同时极板极线积灰严重，导致整体电场功率下降，除尘效率大幅降低 | 烟囱排烟透明度下降、可见明显冒烟；除尘器出口浊度仪数值超标；控制柜一次电压电流偏低、二次电流显著下降 | [电气]二次电流<100mA（适用：额定电流400mA工况，置信：经验值）；[状态量]出口烟尘浓度>30mg/Nm3（适用：设计排放标准限值，置信：经验值） | [在线]浊度仪；[在线]电除尘上位机参数监控；[离线]粉尘浓度等速采样测试 | 关键判据：二次电压正常但二次电流极低且剧烈摆动。鉴别要点：若二次电压亦大幅下降且伴随闪络报警，则为极线断裂或异极距短路；若电流低且无闪络，通过振打投入率及煤质化验数据可确认为反电晕或严重积灰 | [经验级]根本处理：调整运行工况，投入全部振打系统进行强制清灰，必要时进行停炉全面人工清灰及极距调整；临时处理：降低锅炉负荷，减少烟气通流量，优化各电场供电参数运行 | 加强燃煤煤质管理，避免高灰分及高比电阻煤种直接入炉；定期优化振打周期控制逻辑；停炉检修期间彻底清理极板积灰 | 锅炉负荷突变导致烟温骤降：区分要点在于负荷突变伴随烟温变化，而积灰或反电晕为渐进性恶化，无烟温骤变 | 除尘检修工4名、锅炉运行人员2名；工时16-24h（置信：经验值） | 高压绝缘摇表、万用表、粉尘测试仪、振打测振仪（置信：经验值） | 专用清扫刷、高压水枪清洗备件（置信：经验值） | 进入电场内部须办理高压停电票及受限空间作业票，接地放电并验电后方可进入（DL/T 790.14-2003，置信：标准值） | 出口烟尘排放浓度≤20mg/Nm3，各电场二次电压≥40kV且二次电流稳定达设计值80%以上（GB 13223-2011，置信：标准值） |
| 灰斗堵灰及系统失效 | 堵塞 | 机械；环境 | 危急 | 灰斗气化风装置故障或落灰不畅，导致灰斗内部大量积灰。当灰位上升至极板极线位置时，引发高压电场短路，并导致极板受压变形，造成整体设备失效停运 | 控制柜高压系统频繁跳闸且无法复位重合；灰斗料位计显示高料位报警；灰斗下部卸灰器无灰排出或排灰温度显著偏低 | [状态量]灰斗料位>高料位设定值（适用：连续运行工况，置信：经验值）；[电气]高压整流变压器二次电压<15kV（适用：发生短路跳闸时，置信：经验值） | [在线]射频导纳料位计；[在线]高压控制柜综合保护测控装置；[离线]灰斗外壁红外测温 | 关键判据：料位高报警与高压电场频繁跳闸同时出现。鉴别要点：若仅高压跳闸而无高料位报警，通过测听顶部电磁振打器工作声音，可排除堵灰短路，判定为放电极线断裂或框架松动短路 | [经验级]根本处理：停炉排灰，疏通灰斗气化风及下灰管路，修复损坏的卸灰输送装置；临时处理：立即停运对应电场高压供电，手动强制启动灰斗气化风加热及卸灰器进行连续强制排灰 | 保证灰斗气化风机及电加热器运行可靠，确保气化风温风压正常；定期校验灰斗料位计报警准确性；定期疏通输灰管道 | 卸灰器机械卡涩：区分要点在于卸灰器卡涩通常伴随电机过载跳闸报警，而灰斗堵灰初期卸灰电机电流往往偏小甚至空转 | 除尘检修工3名、除灰运行人员2名；工时8-12h（置信：经验值） | 料位计校验仪、高压验电笔、气动扳手、内部照明灯具（置信：经验值） | 灰斗气化板、卸灰器密封填料、高压接地线（置信：经验值） | 灰斗堵灰期间严禁强行高压送电，防止极板短路烧毁及人员电击伤害；进入灰斗清灰须执行防粉尘窒息及防坍塌掩埋规程（DL/T 790.14-2003，置信：标准值） | 灰斗料位处于正常低料位，电场高压供电恢复稳定运行，无短路跳闸现象，卸灰系统连续排灰顺畅（DL/T 461-2004，置信：标准值） |