| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 顶部电磁振打器线圈烧毁 | 老化；其他 | 电气；热 | 严重 | 长期高频通电或绝缘老化导致线圈内部温升过高，超过绝缘等级极限，引发匝间短路并急剧发热烧毁 | 振打器完全不振打；控制柜对应支路电流骤增或跳闸；线圈表面有焦糊味；局部外壳温度异常升高 | [电气]线圈对地绝缘电阻<0.5MΩ（适用：500V兆欧表测量，置信：经验值）；[电气]工作电流超过额定值1.2倍（适用：连续振打工况，置信：经验值）；[热]线圈外壳温度>85℃（适用：环境温度40℃时，置信：经验值） | [在线]控制柜电流表；[离线]500V兆欧表；[带电]红外测温仪 | 关键判据：绝缘电阻接近零且伴随电流骤增。鉴别要点：若绝缘电阻>0.5MΩ且电流正常但不振打，则为机械卡涩（与线圈烧毁鉴别）；若电流偏大但无异响和高温，则可能为电源电压过低 | [经验级]根本处理：断电拆下振打器，拆除旧线圈，按原型号参数重新绕制或更换新线圈并进行浸漆绝缘处理；临时处理：无，须立即切断该振打器控制回路电源，退出运行并加强人工辅助清灰 | 定期检测线圈绝缘电阻及运行电流；改善振打器工作环境散热；避免长时间连续高频振打 | 机械卡涩：机械卡涩时电机有堵转电流但线圈绝缘正常，且伴有电机异响，拆开检查可见机械传动部分卡死 | 电工2名；工时4-6h（置信：经验值） | 万用表、500V兆欧表、内六角扳手、红外测温仪（置信：经验值） | 电磁振打器总成或同规格线圈、绝缘漆（置信：经验值） | 检修前必须断开控制柜主电源并挂"禁止合闸"安全牌；炉顶高空作业须系安全带（DL 5009.1-2014，置信：标准值） | 绝缘电阻≥0.5MΩ；振打力达到设计额定值；外壳温升不超过65K（GB/T 755-2017，置信：标准值） |
| 振打锤头或连杆断裂 | 断裂；松动 | 机械 | 危急 | 销轴磨损导致振打锤头偏离原运动轨迹，长期非正常撞击产生疲劳应力集中，最终导致锤头或连杆金属断裂 | 振打周期内出现明显金属撞击异响；振打清灰效果骤降，锅炉烟气阻力上升；就地检查发现锤头脱落或连杆分离 | [机械]销轴配合间隙>2mm（适用：连杆与锤头铰接处，置信：经验值）；[机械]锤头偏离中心撞击位置>10mm（适用：静止状态下测量，置信：经验值）；[状态量]阳极板积灰厚度>3mm（适用：锅炉高负荷运行期，置信：经验值） | [离线]游标卡尺；[离线]内窥镜；[在线]炉膛差压变送器 | 关键判据：出现单次沉重金属撕裂异响后彻底失去振打声音，且差压升高。鉴别要点：若异响连续且有规律，多为锤头变形或轴承磨损（与断裂鉴别）；若差压升高但无异响，需排查吹灰系统故障 | [经验级]根本处理：打开顶部检修孔，使用专用工具取出断裂部件，更换新锤头及连杆，重新校正振打中心线并紧固防松螺母；临时处理：无，须立即停炉或降低负荷进入炉膛内部处理 | 定期利用停炉机会测量销轴间隙，对磨损超限的销轴及时更换；选用抗疲劳强度高的材质 | 锤头变形：变形时撞击声发闷且连续，不会出现突然失去声音的情况，可通过内窥镜观察锤头形状区分 | 钳工2名、起重工1名；工时8-12h（置信：经验值） | 电焊机、气割设备、手拉葫芦、大锤、专用扳手（置信：经验值） | 振打锤头总成、连杆、高强度螺栓、开口销（置信：经验值） | 进入炉膛前需办理热力机械工作票，确认炉内温度降至50℃以下且通风良好；起重作业严格按规范执行（DL/T 798-2012，置信：标准值） | 振打中心线偏差<2mm；各紧固件无松动，销轴转动灵活且防松装置可靠（DL/T 869-2012，置信：标准值） |
| 振打绝缘轴断裂或粘接失效 | 断裂；老化 | 机械；绝缘 | 严重 | 由于高温烘烤使绝缘轴材料老化变脆，或安装同心度偏差导致受扭力过大，引起绝缘轴横向断裂或与金属接头粘接脱落 | 振打器电机运转但无振打冲击力；绝缘轴连接处可见明显裂纹或脱开；万用表测量振打回路对地绝缘异常 | [机械]绝缘轴抗拉强度下降（适用：长期运行后取样测试，置信：经验值）；[电气]振打器对地绝缘电阻<100MΩ（适用：工况温度<150℃，2500V兆欧表，置信：经验值）；[状态量]同心度偏差>2mm（适用：冷态安装调整时，置信：经验值） | [离线]2500V兆欧表；[离线]塞尺；[离线]目视检查 | 关键判据：电机空转但无下级传动，绝缘电阻显著下降。鉴别要点：若电机不转且伴有堵转声，为电机本身卡死或线圈烧毁（与绝缘轴断裂鉴别）；若绝缘正常但传动失效，多为机械键槽损坏 | [经验级]根本处理：拆除损坏的绝缘轴，清理连接面，使用专用高温粘接剂重新粘接或更换新绝缘轴，调整同心度；临时处理：无，须切断该振打器电源停用 | 严格控制振打器运行环境温度不超限；安装时严格找正，保证同心度符合规范 | 绝缘子拉弧击穿：拉弧时控制柜会报接地故障且绝缘子表面有放电痕迹，而绝缘轴断裂无持续接地现象，可据此区分 | 电工1名、钳工2名；工时6-8h（置信：经验值） | 2500V兆欧表、扭矩扳手、同心度测量仪（置信：经验值） | 绝缘传动轴、高温粘接剂、清洗剂（置信：经验值） | 高空作业须搭设牢固脚手架；更换部件时防止工具掉入锅炉尾部受热面（DL 5009.1-2014，置信：标准值） | 绝缘电阻>1000MΩ（2500V兆欧表）；同心度偏差≤1mm；粘接强度满足设计扭矩要求（GB/T 755-2017，置信：标准值） |