| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| O型圈压缩量不足致密封不严 | 泄漏 | 机械 | 严重 | 安装时预压缩量未达到标准要求，或沟槽尺寸偏差导致有效挤压面积不够，介质压力下无法形成有效密封阻挡层 | 密封法兰或接头处出现明显介质滴漏、渗漏；系统保压能力下降，局部压力异常波动 | [物理]压缩率<15%（适用：静密封工况，置信：经验值）；[状态量]系统局部压力下降>0.5MPa（适用：额定工作压力下，置信：经验值） | [离线]保压试验台；[离线]塞尺间隙测量；[在线]压力变送器 | 关键判据：保压测试压力下降速率超标且外观可见接头处湿润。鉴别要点：与管壁砂眼泄漏区分，O型圈压缩量不足泄漏点集中在法兰结合面或螺纹接头缝隙处，且呈沿密封面外渗，而非管壁喷射 | [经验级]根本处理：排空介质，拆卸密封部位，更换合格O型圈并检查沟槽尺寸，按标准扭矩紧固；临时处理：适当增加法兰螺栓紧固力矩，若结构允许可注入密封胶封堵 | 严格检查密封沟槽尺寸公差；使用卡尺核对备件截面直径；安装时涂抹润滑介质防止咬伤 | 法兰垫片老化泄漏：区分要点为垫片老化通常伴随垫片本体材质碎化或变脆，而压缩量不足的O型圈本体外观多完好无损 | 钳工2名；工时4-6h（置信：经验值） | 扭力扳手、游标卡尺、深度尺、专用法兰分离器（置信：经验值） | 同规格O型圈、密封胶、清洗剂（置信：经验值） | 检修前必须办理工作票，确认系统管道内无残余压力及高温热介质，规范穿戴劳保用品（置信：经验值） | 法兰结合面无渗漏，系统额定压力下保压30分钟压降<0.1MPa（置信：经验值） |
| O型圈高压挤出破损 | 破裂；磨损 | 机械 | 危急 | 系统压力瞬间骤增或超出密封设计极限，导致橡胶材质被强行挤入密封间隙并被撕裂切断，丧失密封功能 | 密封点突发大量泄漏；系统压力急剧失稳；拆解可见O型圈边缘出现咬边、剥落或断裂 | [物理]系统压力>20MPa（适用：无挡圈标准O型圈密封，置信：经验值）；[物理]密封间隙>0.2mm（适用：高压工况，置信：经验值） | [在线]压力传感器；[离线]内窥镜；[离线]千分尺间隙测量 | 关键判据：突发性大量泄压且拆解后O型圈存在明显的单侧挤出撕裂或缺口。鉴别要点：与老化失效区分，挤出破损的断面呈机械撕裂状且边缘锋利，老化失效则表现为整体弹性丧失和表面龟裂 | [经验级]根本处理：更换破损O型圈，核查并调整密封间隙，若压力过高需加装聚四氟乙烯挡圈；临时处理：无，须立即停机降压处理 | 优化密封结构设计，高压工况下加装保护挡圈；严格控制系统超压运行工况 | 密封面划伤泄漏：区分要点为划伤泄漏在O型圈表面有明显的线性贯穿性机械切痕，而挤出破损表现为边缘被“咬肉”剥离 | 钳工2名、焊工1名；工时8-12h（置信：经验值） | 百分表、千分尺、内窥镜、液压拉马（置信：经验值） | 高压O型圈、聚四氟乙烯挡圈、密封安装工具（置信：经验值） | 泄漏介质可能为高温高压有毒有害流体，操作人员必须佩戴防护面罩及防烫手套，现场配备应急冲洗装置（DL/T 869-2012，置信：标准值） | 更换后密封圈无挤出破损，在1.25倍工作压力下试压无泄漏（GB/T 3733.1-2021，置信：标准值） |
| O型圈材质老化劣化 | 老化 | 化学；热 | 一般 | 长期处于高温环境或受介质化学侵蚀，橡胶高分子链断裂失去弹性，表面发粘、变脆或龟裂，导致密封接触应力松弛 | 停机重启或日常巡检时发现密封点缓慢渗漏；拆解时O型圈变形且无法回弹，表面有龟裂或发粘 | [物理]永久变形率>30%（适用：长期高温运行后拆解，置信：经验值）；[热]工作温度>150℃（适用：常规丁腈橡胶材质，置信：经验值） | [离线]外观目视检查；[离线]邵氏硬度计；[离线]红外热成像仪 | 关键判据：介质温度长期偏高且O型圈硬度明显增加或产生龟裂纹。鉴别要点：与化学腐蚀失效区分，单纯热老化表现为整体变脆、失去弹性及表面广泛龟裂，而化学腐蚀多表现为局部溶胀、发粘或体积变大 | [经验级]根本处理：清理密封槽，更换耐高温或耐腐蚀材质的O型圈（如氟橡胶）；临时处理：若泄漏轻微可使用管道修补带或带压堵漏夹具包扎 | 根据介质特性和工况温度选用合适材质；定期检查并到寿命周期主动更换 | 介质冲刷磨损泄漏：区分要点为冲刷磨损通常导致O型圈迎流面出现局部沟槽或减薄，而老化失效表现为整体硬化或均匀龟裂 | 钳工1名；工时2-3h（置信：经验值） | 邵氏硬度计、红外测温仪、清理工具套装（置信：经验值） | 耐高温/耐腐蚀O型圈（如氟橡胶）、密封面修补剂（置信：经验值） | 接触高温部件时防烫伤，更换化学介质系统密封圈时需排空管线并进行中和清洗（DL/T 869-2012，置信：标准值） | 密封圈表面无龟裂发粘现象，硬度变化在原始硬度的±10%以内，运行24小时无渗漏（GB/T 3766-2015，置信：标准值） |
| O型圈安装损伤 | 磨损；破裂 | 机械 | 严重 | 安装过程中未使用导向工具或未涂抹润滑剂，O型圈强行越过键槽、螺纹或锐边时被划伤、切断，初始即留下缺陷 | 新装或检修后试机运行即发生泄漏；拆检可见O型圈表面有贯穿性划痕或局部切口 | [物理]表面划伤深度>0.1mm（适用：安装后拆解检查，置信：经验值）；[状态量]初始试压泄漏率>10ml/h（适用：水压或油压试验，置信：经验值） | [离线]带放大镜的目视检查；[离线]保压试验机 | 关键判据：新设备或检修后首次投运即出现泄漏，且O型圈本体存在机械划伤。鉴别要点：与压缩量不足区分，安装损伤在O型圈圆周某一点有明显的锐器切痕或刮痕，而压缩量不足外观完好但截面无压扁痕迹 | [经验级]根本处理：拆卸损坏的O型圈，检查并打磨管路或轴上的锐边毛刺，使用专用导套重新安装并涂抹润滑剂；临时处理：无，须泄压后重新安装 | 使用专用安装导套和工具；安装前仔细检查密封件及沟槽清洁度；螺纹处使用保护套 | 系统超压挤出破损：区分要点为挤出破损发生在高压运行后且位于受压侧根部，安装损伤发生在装配后且位置随机，多位于难以跨越的螺纹或卡簧槽对应处 | 钳工1名；工时1-2h（置信：经验值） | 游标卡尺、专用导向套、倒角工具、润滑脂（置信：经验值） | O型圈备件、专用润滑脂、金相砂纸（置信：经验值） | 安装时确保系统完全泄压，严禁带压强行紧固法兰，注意防止工具滑脱伤人（DL/T 869-2012，置信：标准值） | 法兰间隙均匀，O型圈无表面损伤，试压过程中各密封点零泄漏（GB/T 3766-2015，置信：标准值） |