| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 线圈断路 | 失效 | 电气 | 严重 | 继电器线圈内部导线因过热、老化或机械应力断裂，导致回路不通，电磁力消失 | 控制指令发出后继电器不动作；线圈两端电阻无穷大；相关设备无反馈信号 | [电气]线圈电阻=∞（适用：断电状态，置信：经验值）；[电气]线圈电压>0V但电流=0A（适用：带电测试，置信：经验值） | [离线]万用表；[带电]电压表 | 测量线圈电阻：若阻值为无穷大，确认为断路；若阻值为0或极小，则为短路故障（与线圈短路鉴别） | [经验级]根本处理：更换同型号继电器；临时处理：短接应急触点（需评估风险） | 定期检测线圈绝缘；避免电压波动 | 线圈短路 | 仪表检修工1名；工时0.5h（置信：经验值） | 万用表、接线钳、螺丝刀（置信：经验值） | 备用继电器（置信：经验值） | 断电作业；防止触电（标准值，GB/T 33588）（置信：标准值） | 线圈电阻符合铭牌值；动作可靠（标准值，GB/T 14048.5）（置信：标准值） |
| 触点烧蚀 | 失效 | 机械；电气 | 一般 | 触点在分合闸过程中产生电弧，导致金属表面熔化、氧化或积碳，接触电阻增大 | 触点接触不良；被控设备动作不稳定或间歇性工作；触点表面有黑斑或凹坑 | [电气]接触电阻>0.1Ω（适用：常闭触点，置信：经验值）；[状态]动作次数>额定机械寿命（置信：经验值） | [离线]毫欧表；[离线]显微镜 | 测量接触电阻：若阻值异常增大且触点可见烧蚀痕迹，确认为烧蚀；若阻值正常但控制逻辑异常，则为线圈故障（与线圈故障鉴别） | [经验级]根本处理：更换触点组件或整只继电器；临时处理：打磨触点表面（仅限应急） | 选用灭弧性能好的继电器；降低操作频率 | 触点粘连 | 仪表检修工1名；工时0.5h（置信：经验值） | 万用表、砂纸、镊子（置信：经验值） | 备用继电器、酒精（置信：经验值） | 断电操作；防止短路（标准值，GB/T 33588）（置信：标准值） | 接触电阻<0.05Ω；通断正常（标准值，GB/T 14048.5）（置信：标准值） |
| 触点粘连 | 失效 | 机械；热 | 危急 | 触点闭合时因短路电流过大或弹簧压力不足，导致熔焊粘连，无法分断 | 控制指令撤销后继电器不复位；被控设备无法停止；线圈断电后触点仍闭合 | [电气]常开触点断开时电压=0V（适用：线圈失电后，置信：经验值）；[状态]触点温度>环境温度+40℃（适用：运行中，置信：经验值） | [带电]电压表；[在线]红外测温仪 | 检查线圈电压：若线圈失电且触点仍闭合，确认为粘连；若线圈未失电，则为控制回路故障未复位（与控制逻辑故障鉴别） | [经验级]根本处理：更换继电器；临时处理：手动断开上级电源（紧急停机） | 检查负载侧短路；加大触点容量余度 | 机械卡涩 | 电气检修工1名；工时1h（置信：经验值） | 万用表、螺丝刀、备用继电器（置信：经验值） | 备用继电器（置信：经验值） | 断电前隔离负载；防止电弧伤人（标准值，GB/T 33588）（置信：标准值） | 线圈失电后触点可靠断开（标准值，GB/T 14048.5）（置信：标准值） |
| 绝缘老化 | 老化 | 绝缘；环境 | 一般 | 长期受高温、潮湿或电晕影响，线圈及引线绝缘材料性能下降，易发生短路 | 外壳表面有积碳或爬电痕迹；绝缘电阻测试值偏低；易发生对地短路故障 | [电气]绝缘电阻<1MΩ（适用：500V兆欧表测试，置信：经验值）；[状态]运行环境温度>40℃（适用：长期，置信：经验值） | [离线]兆欧表；[在线]温湿度计 | 测量绝缘电阻：若阻值低于标准且受潮明显，确认为老化；若阻值突降且伴随烧痕，则为过电压击穿（与过压击穿鉴别） | [经验级]根本处理：更换继电器；临时处理：加强通风干燥（短期） | 改善控制柜散热；定期进行绝缘测试 | 化学腐蚀 | 仪表检修工1名；工时0.5h（置信：经验值） | 兆欧表、温湿度计（置信：经验值） | 备用继电器、防潮剂（置信：经验值） | 断电测绝缘；防止高压触电（标准值，GB/T 33588）（置信：标准值） | 绝缘电阻>100MΩ（标准值，GB/T 14048.5）（置信：标准值） |
| 机械卡涩 | 失效 | 机械 | 严重 | 衔铁或传动机构因灰尘、油污或变形导致摩擦力增大，动作受阻 | 继电器吸合或释放迟缓；动作声音异常；有时吸合有时不吸合 | [时间]动作时间>额定值+10ms（适用：带电测试，置信：经验值）；[机械]衔铁行程<标准值（适用：解体检查，置信：经验值） | [在线]示波器；[离线]游标卡尺 | 观察动作过程：若线圈吸合正常但机械部件不动，确认为卡涩；若线圈无吸力，则为电气故障（与线圈断路鉴别） | [经验级]根本处理：清洗或更换机械部件；临时处理：手动轻触复位（不可靠） | 定期清灰；保持密封良好 | 弹簧疲劳 | 机械检修工1名；工时1h（置信：经验值） | 清洗剂、润滑油、镊子（置信：经验值） | 清洗剂、润滑油（置信：经验值） | 断电操作；防止异物落入（标准值，GB/T 33588）（置信：标准值） | 动作灵活无卡阻；声音清脆（标准值，GB/T 14048.5）（置信：标准值） |
| 控制柜内中间继电器触点电腐蚀与异常发热 | 电腐蚀；磨损 | 电气；热 | 严重 | 继电器触点频繁吸合产生电弧，长期能量积聚导致触点表面氧化磨损、接触电阻增大，引发局部过热及控制信号闪发 | 润滑油泵启停指令异常、控制柜内散发绝缘焦糊味、相关回路工作电流波动 | [电气]触点接触电阻>0.1Ω（适用：控制回路通断检测，置信：经验值）；[热]继电器表面温度>65℃（适用：控制柜额定负载工况，置信：经验值） | [在线]控制柜红外测温仪；[离线]回路电阻测试仪 | 关键判据：红外测温发现继电器局部高温且伴随控制指令异常闪发。鉴别要点：与控制柜防尘过滤棉堵塞引发的整体散热不良区分（整体散热不良表现为柜内多设备均匀温升，而非单一继电器触点局部极高温） | [经验级]根本处理：更换同型号中间继电器，检查并紧固底座接线端子；临时处理：若系统具备双路冗余，切至备用控制回路，加强散热并派专人监视 | 定期校验继电器动作逻辑，定期检查并紧固接线端子，定期测试柜内绝缘 | 控制柜散热风扇失效：区分要点为散热风扇失效表现为整个控制柜内部环境温度普遍升高，无局部焦糊味及单点极端过热 | 电气检修工2名；工时2-3h（置信：经验值） | 万用表、红外热成像仪、绝缘螺丝刀（置信：经验值） | 同型号中间继电器、绝缘胶布、接线端子（置信：经验值） | 检修前必须断开控制柜总电源，验电挂牌，防止误触电及带电拔插烧损（DL/T 578-2019，标准值）（置信：标准值） | 继电器触点接触电阻恢复至正常范围，连续试启停油泵3次无指令闪发或异常发热（置信：经验值） |
