| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 测温元件保护套管高温磨损失效 | 磨损 | 机械；热 | 严重 | 高速煤粉与含灰气流长期冲刷主蒸汽管道内凸出的热电偶套管，导致套管壁厚减薄；伴随高温蠕变与疲劳，最终引发套管断裂甚至管壁击穿。 | DCS显示该测点温度异常波动或发生阶跃性突变；锅炉炉膛或主蒸汽管道附近有异常刺汽摩擦声；热电偶接线盒处可能出现蒸汽泄漏。 | [物理]套管剩余壁厚<1.5mm（适用：高温主蒸汽管道，置信：经验值）；[热工]主蒸汽温度测量偏差>10℃（置信：经验值） | [在线]DCS温度趋势记录；[离线]超声波测厚仪；[离线]内窥镜 | ①关键判据：DCS温度信号突变且伴随管道异响，停机检查套管壁厚显著减薄。②鉴别要点：与热电偶芯体损坏（无管道异响且无外部泄漏）相区分，若伴随明显刺汽声及保温层潮湿，则判定为套管穿透性磨损断裂。 | [经验级]根本处理：停炉降温后，拆除旧套管并重新焊接安装新套管，进行无损探伤；临时处理：无，须立即停机或降负荷隔离处理。 | 选用整体钻孔硬质合金套管增强耐磨性；优化测点安装位置以避开高速煤粉气流直接冲刷区；利用检修期定期对套管进行超声波测厚。 | 热电偶芯体损坏：区分要点为DCS温度信号失真但管道无机械摩擦异响，现场无蒸汽泄漏迹象。 | 热控工2名、高压焊工1名；工时12-16h（置信：经验值） | 超声波测厚仪、红外测温仪、氩弧焊机、角磨机（置信：经验值） | 耐磨耐高温热电偶整体套管总成、高温焊材（置信：经验值） | 必须待炉膛内温度降至安全范围且办理热力工作票后方可施工；焊接时需严格遵守高温高压管道焊接规程（DL/T 869-2012，标准值）（置信：标准值） | 焊缝表面进行100%无损探伤（PT或RT）且无裂纹；投入运行后测温准确稳定，24小时内无渗漏（DL/T 869-2012，标准值）（置信：标准值） |
| 测温系统接线盒密封老化进水 | 老化 | 电气；环境 | 一般 | 热电偶接线盒长期暴露于高温高湿环境中，密封垫片发生热老化变硬失去弹性，导致雨水或冲洗水渗入盒内，引发接线端子短路或接地。 | DCS显示该主蒸汽温度测点示值偏低或出现大幅无规律跳变；现场检查接线盒内有明显水珠或积水；测量回路绝缘电阻显著下降。 | [电气]测温回路绝缘电阻<1MΩ（适用：常规环境，置信：经验值）；[电气]DCS温度信号波动幅度>5℃（置信：经验值） | [在线]DCS信号波形监测；[离线]万用表；[离线]兆欧表 | ①关键判据：万用表测得接线端子对地绝缘电阻偏低，且打开接线盒可见明显水迹。②鉴别要点：与热电偶内部短路（无水迹但电阻极低）相区分，若擦拭烘干后绝缘恢复且信号稳定，则判定为外部进水而非芯体损坏。 | [经验级]根本处理：更换老化密封垫片，紧固接线盒盖，并在出线孔涂抹防水密封胶；临时处理：清除接线盒内积水，使用热风枪吹扫干燥内部端子。 | 定期巡检接线盒密封状况；更换具备耐高温抗老化性能的硅胶或氟橡胶密封圈；确保接线盒出线口朝下或采取防水弯设计。 | 热电偶测量精度漂移：区分要点为温度信号呈单向缓慢偏移，且绝缘电阻测试正常，无进水迹象。 | 热控工1名；工时1-2h（置信：经验值） | 万用表、兆欧表、热风枪、绝缘螺丝刀（置信：经验值） | 防水密封胶、硅胶密封垫片、绝缘胶布（置信：经验值） | 检修前必须确认测点已切除并做好系统隔离防误动；带电测量时注意防止触电及端子短路（DL/T 5210.4-2018，标准值）（置信：标准值） | 接线盒防护等级恢复至IP65及以上；测温回路绝缘电阻>10MΩ；DCS显示温度信号稳定无跳变（DL/T 5210.4-2018，标准值）（置信：标准值） |