| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 电池本体老化失效 | 老化；性能退化 | 电气；化学 | 严重 | 电池内部化学物质活性降低或极板硫化，导致容量下降、内阻增大，无法在控制系统失电时提供预期的电压和放电时间 | 控制系统电源切换试验时电压跌落明显；在线监测电压偏低；充放电时间缩短 | [电气]浮充电压偏离额定值>±2%（适用：直流系统浮充工况，置信：经验值）；[电气]内阻较出厂基线值增加>20%（适用：电池运行3年以上，置信：经验值）；[电气]实际放电容量<80%额定容量（适用：核对性充放电试验，置信：经验值） | [在线]直流系统绝缘监测装置；[离线]蓄电池内阻测试仪；[离线]万用表；[带电]充放电测试仪 | 关键判据：内阻显著增加且放电容量<80%。鉴别要点：若仅浮充电压偏低而内阻正常，应鉴别为充电机调压故障或交流输入异常，而非电池本体老化失效 | [经验级]根本处理：整组或单节更换失效电池，使用专用扳手拆卸连接条，清理极柱后安装新电池并涂抹凡士林；临时处理：若个别单体落后，可暂时将其从回路中短接退出，利用备用容量维持运行 | 定期开展核对性充放电试验；保持环境温度在规定范围内；定期检查并紧固连接条 | 充电机调压故障：充电机输出电压异常也会导致母线电压偏低，但测量充电机输出端电压即可区分，电池老化表现为内阻增加和容量下降 | 电气检修工2名；工时4-6h（置信：经验值） | 蓄电池内阻测试仪、万用表、绝缘扳手、充放电测试仪（置信：经验值） | 同型号蓄电池单体、凡士林、铜铝过渡线夹、绝缘护套（置信：经验值） | 作业前断开电池熔断器，佩戴绝缘手套和护目镜，防止正负极短路引发电弧烧伤（DL/T 5044-2014，置信：标准值） | 电池组浮充电压稳定在额定值±2%内，放电回路压降不超过允许值，单体内阻恢复至基线范围内（DL/T 5044-2014，置信：标准值） |
| 连接条松动与腐蚀 | 松动；腐蚀 | 机械；电气 | 一般 | 电池极柱与连接条接触面因氧化、电化学腐蚀或热胀冷缩导致接触电阻增大，引起局部发热及放电能力下降 | 连接条处有白色或绿色腐蚀物；红外测温发现局部温升异常；大电流放电时电池端电压骤降 | [物理]连接条接触面温升>10K（适用：满负荷浮充或放电工况，置信：经验值）；[电气]单体电池端电压较平均值偏差>0.1V（适用：浮充稳定状态，置信：经验值） | [在线]直流电源巡检仪；[带电]红外热成像仪；[离线]毫欧级微电阻测试仪 | 关键判据：红外热成像显示连接处局部高温且接触电阻>初始值1.5倍。鉴别要点：若整个连接排均匀发热，应鉴别为负荷过载，仅连接点局部高温才是接触不良 | [经验级]根本处理：断开电池回路，拆卸连接条，使用铜丝刷清理极柱和连接片接触面至露出金属光泽，重新安装并按规定扭矩紧固；临时处理：在不影响供电安全前提下，使用绝缘工具现场紧固螺母 | 涂抹防腐化合物（如凡士林）；定期进行红外测温巡检；按规定扭矩复核紧固程度 | 极柱断裂：极柱断裂也会导致导电中断，但表现为完全断路或间歇性断电，且伴有机械损伤痕迹，而连接条松动可通过紧固恢复 | 电气检修工1名；工时1-2h（置信：经验值） | 扭力扳手、红外热成像仪、铜丝刷、万用表（置信：经验值） | 凡士林、防腐导电膏、不锈钢螺栓及弹簧垫片（置信：经验值） | 搬运和紧固电池时严禁将金属工具搭接在正负极之间，作业前必须验电并戴绝缘手套（DL/T 5044-2014，置信：标准值） | 连接扭矩符合厂家说明书要求，红外复测无异常温升，接触面压降<10mV（DL/T 5044-2014，置信：标准值） |