| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 安全继电器触点机械磨损与疲劳断裂 | 失效 | 电气；机械 | 严重 | 长期频繁动作导致触点表面产生机械磨损与疲劳，接触压力下降，接触电阻异常增大引发局部高温，甚至产生电弧烧熔触点导致粘连或断裂 | 锅炉MFT（主燃料跳闸）保护拒动或保护动作后无法复位；继电器吸合时伴随明显火花；触点外观发黑、起泡或熔接；控制回路接触电阻过大导致末端电压骤降 | [电气]触点接触电阻>100mΩ（适用：额定电流≤5A微型继电器，置信：经验值）；[热]触点运行温度>85℃（适用：额定负载下，置信：经验值） | [离线]万用表电阻档；[离线]红外测温仪；[离线]继电器综合参数测试仪 | 关键判据：万用表测线圈带电时常闭/常开触点状态异常且电阻>100mΩ。鉴别要点：与控制回路接线端子松动区分——继电器线圈两端电压正常但触点输出异常，且敲击继电器外壳时万用表阻值读数波动，可排除端子外部松动 | [规程级]根本处理：断电拆除继电器，更换同型号全新安全继电器并重新接线；临时处理：无，须立即停机或切除该路保护并强制（需办理相关审批手续） | 选用高寿命及具备灭弧功能的继电器；定期校验动作可靠性及测量触点电阻；结合机组大小修周期提前更换达到机械寿命次数的继电器 | 控制回路接线端子松动：区分要点为端子松动时整个回路电压分布异常，紧固端子后阻值恢复正常，且继电器触点本体无变色 | 电气检修工2名；工时2-3h（置信：经验值） | 万用表、红外测温仪、继电器测试仪、绝缘螺丝刀、剥线钳（置信：经验值） | 同型号安全继电器备件、绝缘导线、接线端子（置信：经验值） | 检修前必须切断控制回路电源并挂“禁止合闸”警示牌；涉及锅炉主保护回路需严格执行工作票及停复役制度（DL/T 778-2014，置信：标准值） | 触点接触电阻<50mΩ；动作值及返回值符合厂家说明书要求；绝缘电阻>100MΩ（DL/T 778-2014，置信：标准值） |
| 安全继电器线圈绝缘老化与烧毁 | 失效 | 电气；热 | 危急 | 继电器线圈长时间带电运行、过电压或环境温度过高，导致漆包线绝缘层加速老化、碳化，引发层间短路或对地短路，最终线圈开路或烧毁 | 锅炉保护系统误发跳闸信号或运行中突然拒动；继电器外壳明显发烫、变色或散发绝缘烧焦气味；线圈回路保险丝熔断；DCS画面显示该点状态突变 | [电气]线圈绝缘电阻<10MΩ（适用：500V兆欧表测量，置信：经验值）；[电气]线圈直流电阻与出厂标称值偏差>±10%（适用：环境温度折算后，置信：经验值） | [离线]500V兆欧表；[离线]万用表电阻档；[在线]DCS报警记录监测 | 关键判据：万用表测线圈端子直流电阻无穷大或明显偏离标称值，兆欧表测绝缘电阻<10MΩ。鉴别要点：与控制回路电源开关跳闸/熔断器熔断区分——测量继电器线圈输入端电压，若电压正常但线圈电阻异常，可排除外部供电线路故障 | [规程级]根本处理：排查并消除回路过电压及过载因素，更换同规格继电器线圈或整体继电器；临时处理：无，须立即停机处理或切除该路保护并强制（需办理相关审批手续） | 改善继电器柜内通风散热条件；加装过压保护装置；避免继电器长时间处于励磁状态；定期清扫控制柜防尘滤网 | 控制回路电源开关跳闸：区分要点为电源开关跳闸时回路绝缘测试正常，且更换熔断体/复位开关后可短时恢复供电，而线圈烧毁必然伴随线圈电阻异常 | 电气检修工2名；工时2-4h（置信：经验值） | 万用表、500V兆欧表、电吹风（除潮）、绝缘螺丝刀（置信：经验值） | 同规格继电器线圈或整体备件、绝缘套管、扎带（置信：经验值） | 更换前确认电源已彻底隔离；注意柜内高温防烫伤；废弃烧毁线圈应妥善处理防止绝缘粉尘污染（DL/T 778-2014，置信：标准值） | 线圈绝缘电阻>100MΩ；在1.1倍额定电压下连续运行无明显发热及异响（DL/T 778-2014，置信：标准值） |
| 安全继电器底座及接线端子排老化松动 | 失效 | 机械；电气 | 严重 | 继电器底座塑料件受热老化变脆，或接线端子螺丝因机组长期振动导致机械松动，造成接触面压力下降，接触电阻增大引发发热及保护信号间歇性闪发 | DCS系统出现该继电器相关保护信号频繁抖动或误报警；继电器底座有裂纹或焦黑痕迹；端子排局部变色、绝缘热熔变形；外部接线有松动迹象 | [热]端子运行温度>90℃（适用：额定负载下，置信：经验值）；[机械]端子紧固扭矩未达到厂家规定值（适用：M3.5螺丝一般为0.8-1.0N·m，置信：经验值） | [在线]红外热成像仪；[离线]力矩扳手；[离线]万用表 | 关键判据：红外测温发现端子局部温度>90℃，用力矩扳手检查发现紧固力矩不足。鉴别要点：与继电器内部触点接触不良区分——用万用表两表笔分别跨接端子外侧输入线与继电器内部对应测试孔，若阻值正常则说明是外部端子排接触不良而非继电器本体故障 | [经验级]根本处理：剪断老化端子排及压线鼻，重新压接端子并更换新底座/端子排，使用力矩扳手按规定扭矩紧固；临时处理：使用绝缘螺丝刀对松动端子进行带电紧固（需做好绝缘防护及防短路措施） | 检修时严格执行端子螺丝力矩校验并画防松标记线；控制柜内加装减震装置；定期进行红外测温排查 | 继电器内部触点接触不良：区分要点为触点不良多发生在继电器本体内部，且敲击继电器外壳时阻值波动，而端子松动在紧固外部引线后立即恢复 | 电气检修工2名；工时3-5h（置信：经验值） | 力矩扳手、红外热成像仪、压线钳、绝缘螺丝刀、万用表（置信：经验值） | 继电器底座、接线端子排、冷压端子、绝缘导线（置信：经验值） | 带电紧固端子时必须使用绝缘工具并穿戴绝缘手套，防止工具滑动造成相邻端子短路（DL/T 778-2014，置信：标准值） | 紧固螺丝力矩符合厂家标准；端子排满载运行2h后红外测温无局部过热（温升<40K）（DL/T 778-2014，置信：标准值） |