| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 滑阀阀芯与阀套磨损 | 磨损；性能退化 | 机械 | 一般 | 长期高流速气流夹杂煤粉颗粒冲刷滑阀配合面，导致阀芯与阀套间隙增大，内漏加剧，定位精度下降 | 定位器输出气压波动；气缸动作迟缓或出现爬行；锅炉二次风门/挡板实际开度与DCS指令偏差大 | [物理]配合间隙>0.05mm（适用：定位器滑阀组件，置信：经验值）；[状态量]控制气源压力下降>10%（适用：额定工作压力下，置信：经验值） | [在线]DCS阀门开度反馈比对；[离线]百分表测量阀芯位移；[离线]塞尺测量配合间隙 | 关键判据：气源压力正常但执行机构动作迟缓且存在反馈偏差。鉴别要点：若定位器输出压力正常且响应快，但气缸不动，则为气缸密封圈老化泄漏（非滑阀磨损）；若整体动作均卡涩，则为机械连杆卡涩 | [经验级]根本处理：解体定位器滑阀组件，更换磨损的阀芯与阀套，重新调整配合间隙；临时处理：修改DCS控制参数，适当增加定位器输出增益以补偿泄漏量 | 定期检查气源过滤减压阀，确保控制气源无水、无油、无杂质；利用停炉检修期定期测试滑阀泄漏量 | 气缸密封圈老化：区分要点为气缸两端串气，拔开气缸排气口有持续漏气声，而滑阀在断电时能保位 | 仪表工2名；工时4-6h（置信：经验值） | 万用表、塞尺、百分表、专用内六角扳手（置信：经验值） | 滑阀阀芯与阀套密封组件、定位器修理包（置信：经验值） | 检修前必须切断控制气源并泄压至零，切断定位器电源，挂"禁止操作"牌（标准值，参考《电业安全工作规程》热力机械部分）（置信：经验值） | 动作死区<1%，全行程时间符合设计要求，额定气压下保压5分钟压力下降<5%（标准值，参考DL/T 5210.4-2018）（置信：标准值） |
| 滑阀弹簧疲劳或断裂 | 断裂；老化 | 机械；控制 | 严重 | 滑阀复位弹簧长期频繁交变受力导致疲劳断裂或应力松弛，致使阀芯无法准确复位或偏置 | 定位器在失电或失气时无法回到预设安全位置（如保位或全开/全关）；挡板出现不受控漂移；同口径下耗气量异常增大 | [物理]弹簧自由长度<设计值95%（适用：长期运行后，置信：经验值）；[状态量]回程偏差>2%（适用：全行程范围，置信：经验值） | [离线]弹簧拉压试验机检测；[在线]DCS指令与反馈历史曲线比对 | 关键判据：给指令动作正常，撤销指令后无法准确回零或回程缓慢。鉴别要点：若伴随异常金属摩擦声且卡涩无规律，多为机械连杆变形或异物卡阻（非弹簧疲劳）；若仅单侧动作失效，检查电磁先导阀 | [经验级]根本处理：更换同型号规格的全新复位弹簧，组装后重新进行全行程满频动作测试；临时处理：无，须立即停运该路定位器并切至手动操作，防止挡板失控 | 选用高质量耐疲劳合金弹簧；优化控制逻辑，减少定位器高频微小震荡动作 | 机械连杆卡涩：区分要点为连杆卡涩通常伴随明显的非线性死区，且敲击或轻微震动可能使其恢复，弹簧断裂则表现为彻底失去复位能力 | 仪表工1名、装配钳工1名；工时3-4h（置信：经验值） | 游标卡尺、弹簧测力计、专用拆卸工具（置信：经验值） | 同型号复位弹簧、定位器密封垫片（置信：经验值） | 更换弹簧时需做好防飞出措施，防止弹簧弹力伤人；作业时佩戴护目镜（标准值，参考GB/T 3608-2008高处作业与个人防护标准）（置信：标准值） | 弹簧安装预紧力符合图纸要求，定位器回程偏差≤1%，连续动作100次无卡涩（标准值，参考DL/T 5210.4-2018）（置信：标准值） |
| 滑阀气路堵塞 | 堵塞 | 机械；环境 | 一般 | 气源中夹带的水分、油污或固体杂质在滑阀节流孔或内部气路中积聚结垢，导致气流通道截面积减小 | 定位器输出流量显著降低，气缸动作时间明显变长；过滤减压阀处频繁积水；拆开排气口有明显油污或粉末喷出 | [状态量]输出流量<额定值70%（适用：额定输入压力下，置信：经验值）；[化学]气源露点> -40℃（适用：仪表气源标准，置信：经验值） | [离线]流量计检测输出流量；[离线]气源露点仪检测气源质量 | 关键判据：动作时间变长且伴随输出气压上升缓慢。鉴别要点：若气源压力正常且排气口无堵塞，但气缸推力不足，需鉴别气缸活塞密封磨损（内漏）；若仅节流孔局部堵塞，动作单侧变慢 | [经验级]根本处理：解体滑阀组件，使用专用清洗剂（如无水乙醇）彻底清洗节流孔和内部气路，并用高压洁净氮气吹扫；临时处理：现场调大定位器节流孔开度以补偿流量 | 每日定期排放控制气源储气罐和过滤减压阀底部的积水；定期更换或清洗气源过滤滤芯 | 气缸活塞密封磨损：区分要点为活塞密封磨损表现为耗气量剧增且气缸排气口持续漏气，而滑阀气路堵塞表现为排气量减小且气流不畅 | 仪表工1名；工时2-3h（置信：经验值） | 超声波清洗机、无水乙醇、高压氮气瓶（置信：经验值） | 气源过滤器滤芯、密封O型圈（置信：经验值） | 清洗剂易燃，现场严禁烟火，保持良好通风；高压吹扫时需佩戴防护眼镜（标准值，参考GB/T 11651-2008个人防护装备选用规范）（置信：标准值） | 额定压力下滑阀输出流量恢复至设计值，气缸全行程动作时间恢复至初始设计值的±5%以内（标准值，参考DL/T 5210.4-2018）（置信：标准值） |