| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 底板总线连接器接触不良 | 老化 | 电气；机械 | 严重 | 长期受锅炉本体热应力、振动或粉尘湿度影响，导致连接器内部金属簧片弹性疲劳、氧化或端子微动磨损，致使接触电阻异常增大 | 1、总线通信频繁中断或丢包；2、DCS相关测点数据呈周期性跳变或冻结；3、连接器表面局部异常温升 | [电气]接触电阻>10mΩ（适用：插接件端子，置信：经验值）；[物理]连接器表面温差>15℃（适用：满负荷稳态运行期，置信：经验值）；[状态量]通信误码率>1e-6（适用：总线网络链路，置信：经验值） | [在线]通信诊断软件（丢包率/误码率监测）；[带电]红外热成像测温；[离线]微欧计接触电阻测试 | 关键判据：通信误码率伴随连接器局部温升同时升高。鉴别要点：若仅通信中断而无温升，需排查外部强电磁干扰或线缆屏蔽层破损；若测点大面积恒值坏死且无丢包，多为PLC模块底板背板总线故障而非单一连接器问题 | [经验级]根本处理：切断电源，拔下插头，使用专用电子触点清洁剂清理接插件，校正变形簧片，重新插接并锁紧；临时处理：在确保安全的前提下，对连接器进行物理按压复位或外部捆扎加固，维持通信 | 1、定期检查并紧固底板连接器；2、检修期使用防氧化导电膏涂抹接点；3、优化电子间环境温湿度控制 | 总线线缆屏蔽层接地不良：区分要点为屏蔽不良通常导致全站多点模拟量高频波动，且无连接器局部发热现象 | 仪表工2名、热控工1名；工时2-4h（置信：经验值） | 红外热像仪、万用表、微欧计、防静电手套、专用触点清洁剂（置信：经验值） | 同型号底板总线连接器备件1个、电子触点清洁剂、防氧化导电膏（置信：经验值） | 检修前必须切断相应机柜电源，严格执行停电挂牌和上锁（LOTO）程序，防静电作业（标准值，参考《电业安全工作规程》第3-4条）（置信：经验值） | 插接牢固无松动，测点通信稳定无丢包，满负荷工况下连接器最高温升不超过环境温度15℃（标准值，参考GB/T 9254信息技术设备安全要求）（置信：标准值） |
| 底板总线连接器端子短路 | 断裂 | 电气 | 危急 | 锅炉环境粉尘积聚叠加高湿度（如汽水泄漏），或绝缘材料老化开裂，导致相邻端子间发生爬电或金属性短路，引发底板烧毁 | 1、相关控制柜电源空气开关跳闸；2、对应底板上的I/O模块或通信模块指示灯全部熄灭；3、闻到绝缘材料烧焦气味，可能伴有轻微冒烟 | [电气]绝缘电阻<10MΩ（适用：断电状态下端子与外壳间，置信：经验值）；[状态量]电源模块输出电流>额定值（适用：上电瞬间，置信：经验值） | [离线]兆欧表（绝缘摇表）；[在线]DCS事件记录（SOE）与电源监控模块报警 | 关键判据：电源跳闸且伴随烧焦气味，测绝缘电阻极低。鉴别要点：若外部接线端子排短路，通常仅影响单点设备，不会导致整个底板模块群失电；需目视检查区分烧焦点位于底板连接器还是外接电缆 | [经验级]根本处理：立即切断机柜总电源，更换烧毁的底板总线连接器及受损模块，清理碳化绝缘层；临时处理：无，须立即停机处理，切除故障回路电源 | 1、提升控制柜密封防护等级；2、定期清理端子及底板积灰；3、加强锅炉区域汽水管路防漏治理，防止水汽侵入 | 外部电缆绝缘接地短路：区分要点为外部接地短路通常触发系统绝缘监测报警，且故障点局限于单根线缆，不会导致底板塑料件烧焦 | 热控工2名、电气工1名；工时4-6h（置信：经验值） | 兆欧表（500V）、万用表、绝缘螺丝刀、吸尘器、吹灰球（置信：经验值） | 底板总线连接器总成、受损的I/O模块、绝缘胶带、工业无水酒精（置信：经验值） | 故障处理期间相关设备可能失控，必须做好系统隔离和强制手动措施，严防锅炉误动（标准值，参考《电业安全工作规程》热力机械部分）（置信：经验值） | 绝缘摇表测试各端子间及对地绝缘电阻>20MΩ，通电后各模块自检正常无报警（标准值，参考GB 50150电气装置安装工程电气设备交接试验标准）（置信：标准值） |