| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|堵塞|机械|---| D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数（置信：经验值） | D6 监测与检测手段 | D7 诊断方法 | [经验级]D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求（置信：经验值） | D12 工机具（置信：经验值） | D13 备件用料（置信：经验值） | D14 安全注意事项（置信：经验值） | D15 验收标准（置信：经验值） |
| 过滤棉积灰堵塞 | 其他 | 环境 | 一般 | 煤粉锅炉现场高浓度煤尘长期附着在防尘过滤棉纤维表面及孔隙内部，导致气流通道有效截面积减小，通风阻力急剧上升，控制柜散热能力下降。 | 控制柜内温度偏高；柜门或过滤网处吸力明显减弱；过滤棉表面可见积灰层；风扇噪音增大。 | [环境]过滤棉前后压差>100Pa（适用：正常运行工况，置信：经验值）；[热]柜内环境温度>40℃（适用：环境温度25℃时，置信：经验值）。 | [在线]压差传感器；[离线]红外测温仪；[离线]目视检查。 | 关键判据：压差显著升高且柜内温度同步上升。鉴别要点：若压差正常但柜温高，检查风扇是否故障或负载过大；若压差高但滤棉表面清洁，检查滤棉是否受潮结块。 | [经验级]根本处理：停机断电，取出过滤棉进行更换或彻底清洗；临时处理：使用吸尘器清理表面浮灰（效果有限）。 | 定期检查清理；根据环境粉尘浓度缩短更换周期；控制室保持正压。 | 控制柜风扇故障：风扇故障时压差可能不高但柜温高；滤棉受潮：滤棉受潮阻力增大但表面无干灰。 | 运维工1名；工时0.5h（置信：经验值）。 | 吸尘器、螺丝刀、万用表（置信：经验值）。 | 备用防尘过滤棉（置信：经验值）。 | [经验级]断电开柜作业，防止触电；佩戴防尘口罩，防止吸入积灰（置信：经验值）。 | [经验级]滤棉安装平整无缝隙；柜内温度恢复正常范围（置信：经验值）。 |
| 过滤棉破损老化 | 其他 | 环境；机械 | 轻微 | 长期受气流冲刷、环境温湿度变化及煤尘颗粒磨损，过滤棉纤维材料老化、脆化或机械破损，失去过滤效能。 | 过滤棉出现破洞、撕裂或纤维脱落；柜内元件表面积灰明显加快；过滤棉框架松动。 | [环境]过滤效率<85%（适用：初始状态对比，置信：经验值）；[机械]破损面积>10cm²（适用：目视观察，置信：经验值）。 | [离线]目视检查；[离线]光照透射测试。 | 关键判据：目视可见物理破损且柜内积灰异常增多。鉴别要点：与过滤棉安装不到位区分，安装不到位通常伴随框架缝隙，破损多见于滤材本体；与密封条老化区分，密封条老化导致柜门漏风，滤棉本身可能完好。 | [经验级]根本处理：更换全新过滤棉；临时处理：使用耐候胶带临时封堵小破洞（仅应急）。 | 选用耐磨、耐腐蚀材质滤棉；避免暴力清理损伤纤维；定期检查滤棉机械强度。 | 柜门密封不严：密封不严时滤棉可能完好但灰尘从缝隙进入；安装不到位：安装不到位导致漏风，非滤材本身破损。 | 运维工1名；工时0.5h（置信：经验值）。 | 螺丝刀、剪刀（置信：经验值）。 | 备用防尘过滤棉、密封胶条（置信：经验值）。 | [经验级]断电操作；佩戴防护手套（置信：经验值）。 | [经验级]滤棉无破损、无可见缝隙；固定牢固（置信：经验值）。 |