| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 操作员站系统死机或重启 | 性能退化 | 电气；控制 | 危急 | 工业主机长时间高负荷运行导致CPU过热降频，或系统内存溢出、软件进程冲突，引发操作系统底层保护或直接卡死，导致监控功能完全丧失。 | 画面数据长时间不刷新或冻结；鼠标键盘操作无响应；监控大屏黑屏或蓝屏；伴随主机机箱风扇狂转噪音增大。 | [状态量]画面数据刷新延迟>3s（适用：DCS实时监控画面，置信：经验值）；[物理]机箱排风温度>75℃（适用：主控室环境温度25℃时，置信：经验值） | [在线]系统自带的CPU及内存温度监测软件；[在线]DCS通信中断诊断日志；[离线]红外测温仪 | 画面冻结时：首先查看伴生机箱风扇是否狂转以区分软件卡死与硬件过热；通过另一台操作员站或工程师站查看系统日志，若日志记录"Watchdog"或内存溢出错误，可排除网络通讯故障。 | [经验级]根本处理：清理主机内部灰尘并更换CPU导热硅脂，重装或恢复DCS操作系统；临时处理：直接按下主机复位键强制冷重启，并迅速切换至备用操作员站进行监控。 | 定期清理机箱防尘网及内部积灰；关闭非必要的系统后台进程；升级硬件配置以满足新版DCS系统算力需求。 | 通信总线故障：通信故障时多台操作员站数据同时变坏点或闪烁，而本故障通常仅局限于单台操作员站死机。 | 热控仪表工2名；工时2-3h（置信：经验值） | 防静电手环、十字螺丝刀、红外测温仪、万用表（置信：经验值） | 工业固态硬盘、DDR4 ECC内存条、导热硅脂、防尘滤网（置信：经验值） | 检修前严格执行热控设备停送电操作票，防止带电插拔造成人身触电或设备短路损坏（DL/T 5210.4-2018，置信：标准值） | 系统连续运行72h无死机或自动重启现象；CPU平均占用率低于60%，内存占用率低于70%（置信：经验值） |
| 操作员站显示器背光失效 | 老化 | 电气；环境 | 严重 | 液晶显示器背光灯管达到使用寿命极限，或显示器内部高压电源板元件老化烧毁，导致背光模组无法点亮，屏幕画面不可见。 | 显示器电源指示灯亮起（常为绿色或蓝色），但屏幕完全漆黑；在强光手电筒斜照屏幕时，能隐约看到画面实际仍在正常运作。 | [物理]背光灯管累计点亮时间>50000h（适用：7x24小时连续运行的工业级液晶屏，置信：经验值）；[状态量]高压板输出电压=0V（适用：通电开机状态下，置信：经验值） | [离线]强光手电筒侧照法；[离线]数字万用表测量高压板输出电压；[离线]显示器内置工时计读取 | 屏幕全黑时：用手电筒侧照屏幕，若能看到正常画面则判定为背光失效；若依然无任何图像，需测量高压板输入电压以区分高压板烧毁与主机显卡无信号输出故障。 | [经验级]根本处理：拆开显示器外壳，更换同型号高压电源板及整套背光灯管（或LED背光条）；临时处理：无，须立即停用该显示器，切换至备用站或外接临时监视器。 | 避免显示器长期处于最高亮度运行；主控室空调系统应保持温湿度适宜，避免高温加速背光电子元件老化。 | 显卡无信号输出：显卡故障时显示器电源灯通常为黄灯或闪烁，且手电筒照射无任何隐约画面，与本故障明显不同。 | 热控仪表工1名；工时1-2h（置信：经验值） | 防静电手环、塑料撬棒、十字螺丝刀、数字万用表（置信：经验值） | 液晶显示器高压板、CCFL背光灯管或LED背光模组套件（置信：经验值） | 拆卸液晶显示器前必须彻底断开电源适配器并静置5分钟，防止高压板残余电荷电击伤人（GB/T 3805-2008，置信：标准值） | 开机后屏幕显示正常，亮度均匀无暗区，满负荷运行2h无闪烁或自动熄灭现象（置信：经验值） |