| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 气源管路泄漏 | 失效 | 机械 | 一般 | 气动管路接头松动或老化破损导致压缩空气泄漏，系统压力维持能力下降 | 执行机构动作迟缓；现场有漏气声；气源压力表读数波动或偏低 | [物理]气源压力下降>10%额定值（适用：正常运行工况，置信：经验值） | [在线]压力变送器；[离线]声学检漏仪 | 若气源压力低且伴有漏气声→气路泄漏；若压力低但无声且阀门动作正常→空压机出力不足（与气源不足鉴别） | [经验级]根本处理：紧固接头或更换破损管段；临时处理：使用密封胶带临时堵漏（仅限低压非关键部位） | 定期检查管路接头紧固情况；选用耐高温耐腐蚀材质管路 | — | 钳工1名；工时1-2h（置信：经验值） | 扳手、检漏仪、生料带（置信：经验值） | 密封胶带、备用气管（置信：经验值） | 断开气源后方可作业（标准值，DL/T 775-2012）（置信：标准值） | 管路无泄漏，压力恢复至额定值（标准值，DL/T 775-2012）（置信：标准值） |
| 气动执行机构卡涩 | 卡涩 | 机械；环境 | 严重 | 环境粉尘（煤粉）侵入或润滑脂干结导致执行机构摩擦力增大，动作受阻 | 阀门开关不到位；执行机构动作迟缓或跳动；控制信号与反馈信号偏差大 | [状态量]行程偏差>5%（适用：全行程，置信：经验值）；[物理]气缸推力不足（置信：经验值） | [在线]位置反馈传感器；[离线]万用表 | 若信号变化但反馈不变且推力正常→机械卡涩；若推力不足→气源压力不足或膜片破损（与气源故障鉴别） | [经验级]根本处理：解体清洗，清除积灰，重新加注润滑脂；临时处理：反复动作尝试疏通或外力辅助（须注意安全） | 增加装防护罩；定期加注专用润滑脂；改善现场密封环境 | 阀门阀杆卡涩：区分要点在于检查执行机构与阀杆连接处，若执行机构单独动作正常则为阀杆卡涩 | 钳工2名；工时4-6h（置信：经验值） | 清洗剂、润滑脂注油枪、扳手（置信：经验值） | 清洗剂、高温润滑脂、密封圈（置信：经验值） | 确认阀门关闭严密，防止烫伤（标准值，DL/T 775-2012）（置信：标准值） | 动作灵活无卡涩，全行程时间符合设计要求（标准值，DL/T 775-2012）（置信：标准值） |
| 定位器反馈漂移 | 信号漂移 | 控制；电气 | 一般 | 定位器内部电子元件老化或受环境振动影响，导致位置反馈信号发生偏移 | 阀位指示与实际开度不符；控制系统出现频繁调节振荡 | [状态量]反馈信号误差>2%（适用：稳态工况，置信：经验值） | [在线]智能定位器自诊断；[离线]信号发生器 | 若输入信号不变但反馈值缓慢漂移→定位器漂移；若反馈突变→线路接触不良或传感器故障（与线路故障鉴别） | [经验级]根本处理：重新校准定位器或更换定位器；临时处理：切换至手动控制模式维持运行 | 定期校准定位器；检查接地情况，避免强电干扰 | 传感器故障：区分要点在于更换定位器后若漂移依旧则检查反馈杆或传感器 | 仪表工1名；工时2-3h（置信：经验值） | 万用表、校验仪、通讯器（置信：经验值） | 备用定位器、接线端子（置信：经验值） | 严格执行断电挂牌制度（标准值，DL/T 5454-2012）（置信：标准值） | 信号误差在允许范围内，线性度合格（标准值，DL/T 5454-2012）（置信：标准值） |