| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 氧化锆探头老化 | 失效 | 化学；热 | 一般 | 氧化锆元件在高温下长期运行，电极材料逐渐劣化或电解质性能衰退，导致电化学反应效率降低 | 氧量示值反应迟钝；示值逐渐偏高或偏低；校准周期缩短 | [电化学]本底电势偏离>5mV（适用：700℃工况，置信：经验值）；[时间]连续运行时间>12个月（置信：经验值） | [在线]氧量变送器电流输出；[离线]标准气校验装置 | 若本底电势持续偏大且无法通过校准消除，且加热炉温正常，则判定为探头老化（排除线路故障） | [经验级]根本处理：更换氧化锆探头组件；临时处理：调整变送器零点进行补偿 | 定期进行标准气校准；避免频繁急冷急热 | — | 仪表工1名；工时2h（置信：经验值） | 万用表；标准气瓶；专用扳手（置信：经验值） | 氧化锆探头备件；密封垫圈（置信：经验值） | 防止高温烫伤；佩戴防护手套（置信：经验值） | 通入标准气，示值误差在±1%O2以内（置信：经验值） |
| 探头过滤器堵塞 | 失效 | 机械 | 严重 | 煤粉锅炉烟气含尘量大，长期运行导致探头过滤器积灰堵塞，阻碍烟气进入测量室 | 氧量示值异常偏低且波动小；响应时间明显变长 | [状态]压差增大（具体数值需参照厂家说明书，置信：经验值）；[时间]未按期吹扫（置信：经验值） | [在线]差压变送器；[离线]目视检查 | 若氧量示值偏低且伴随取样管路负压增大，反吹后短暂恢复，则判定为堵塞（排除传感器失效） | [经验级]根本处理：取出探头清除积灰或更换过滤器；临时处理：使用压缩空气进行脉冲反吹 | 增加反吹频次；定期检查过滤器状况 | 管路泄漏：示值偏高且波动大（堵塞示值偏低） | 仪表工1名；工时1-2h（置信：经验值） | 压缩空气吹扫装置；毛刷；备用过滤器（置信：经验值） | 压缩空气；过滤器滤芯（置信：经验值） | 防止粉尘吸入；佩戴防尘口罩（置信：经验值） | 通入空气，示值迅速恢复至20.9%O2（置信：经验值） |
| 加热炉故障 | 失效 | 电气；热 | 严重 | 探头加热元件损坏或温控电路故障，导致氧化锆元件无法达到工作温度（通常约700℃），失去氧离子导电能力 | 变送器显示“炉温低”报警；氧量示值固定在某一数值或满量程 | [热]探头温度<600℃（适用：正常工作工况，置信：经验值）；[电气]加热丝电阻断路或无穷大（置信：经验值） | [在线]温度传感器；[离线]万用表测量电阻 | 若变送器报低温故障且测量加热丝电阻开路，则判定为加热炉故障（排除外部电源故障） | [经验级]根本处理：更换带加热器的探头或加热元件；临时处理：无，须立即更换 | 避免水汽直接冲击高温探头；检查供电电压稳定性 | 线路接触不良：温度读数跳变（加热炉故障通常为无读数或低温） | 仪表工1名；工时2h（置信：经验值） | 万用表；螺丝刀（置信：经验值） | 加热器组件；接线端子（置信：经验值） | 断电操作；防止高温烫伤（置信：经验值） | 通电后加热温度稳定在700℃±10℃（置信：经验值） |
| 信号线接触不良或断路 | 失效 | 电气 | 一般 | 震动导致接线端子松动或电缆破损，引起氧电势信号传输中断或波动 | 氧量示值无规律跳动；示值归零或满量程 | [电气]信号回路电阻>20Ω（适用：正常线路，置信：经验值）；[状态]示值波动频率>1Hz（置信：经验值） | [在线]信号趋势图；[离线]万用表通断测试 | 若示值跳动且伴随现场接线震动敏感，紧固端子后恢复正常，则判定为接触不良（排除传感器本体故障） | [经验级]根本处理：重新紧固接线端子或更换电缆；临时处理：临时固定电缆减少震动 | 定期检查接线端子；使用防松垫圈 | 电磁干扰：示值有规律杂波（接触不良通常为无规律跳变） | 仪表工1名；工时0.5h（置信：经验值） | 万用表；螺丝刀；绝缘胶带（置信：经验值） | 线缆；接线鼻子（置信：经验值） | 断电作业；防止短路（置信：经验值） | 摇动线缆，示值无明显波动（置信：经验值） |