| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 零点漂移与测量偏差 | 信号漂移 | 机械；电气 | 一般 | 变送器受环境温度变化、静压影响或长期运行导致电子元件性能退化，引起输出信号偏离真实水位值；平衡容器冷凝不足或密度补偿不当导致测量误差 | 控制系统水位显示与实际水位（如云母水位计）存在固定偏差；水位记录曲线出现缓慢单向偏移 | [电学]输出电流偏差>0.5mA（置信：经验值）；[热]环境温度波动>10℃/h（置信：经验值） | [在线]DCS趋势记录；[离线]标准信号发生器；[在线]高精度万用表 | 对比变送器输出值与就地云母水位计读数：若两者偏差恒定且随环境温度变化明显，则判定为漂移；若偏差随负荷剧烈波动，则排除零点漂移，检查取样管路 | [经验级]根本处理：重新校准变送器零点和量程，检查并调整密度补偿参数；临时处理：根据偏差值在DCS中设置偏置修正 | 定期进行变送器校验；确保伴热系统工作正常，避免温度剧烈波动 | 真实水位波动：区分点在于零点漂移通常为缓慢变化，而真实水位波动与负荷变化同步 | 仪表工1名；工时2h（置信：经验值） | 标准压力校验仪、万用表、通讯器（置信：经验值） | 密封垫片、接线端子（置信：经验值） | 需断电操作，防止触电；高温区域作业需防烫伤（置信：经验值） | 误差在允许范围内（如±15mm）（置信：经验值） |
| 取样管路堵塞或泄漏 | 失效 | 机械 | 严重 | 汽包水质中的杂质在取样管或平衡容器内沉积，或冬季伴热不足导致冷凝水结冰，造成管路堵塞；管路连接处密封垫片老化或振动导致泄漏，破坏差压传递 | 水位指示反应迟钝或固定不变；变送器输出信号波动大或归零；排污阀处有汽水泄漏现象 | [压力]差压信号无变化或突变（置信：经验值）；[机械]伴热温度<5℃（适用：冬季，置信：经验值） | [在线]差压变送器读数；[离线]现场目视检查；[在线]红外测温仪 | 关闭三阀组平衡门，打开排污阀：若无流体排出或压力表无反应，确认为堵塞；若关闭正负压室阀门后输出依然下降，确认为管路泄漏 | [经验级]根本处理：疏通取样管，冲洗管路，更换老化密封垫片；临时处理：若轻微堵塞，可尝试分段冲洗排污，若严重堵塞需停机处理 | 定期对取样管路进行排污冲洗；检查并维护伴热系统，防止冬季冻堵 | 变送器本体故障：关闭一次阀后若变送器读数稳定，则排除本体故障，确认为管路问题 | 仪表工2名；工时4h（置信：经验值） | 管钳、扳手、疏通工具、保温材料（置信：经验值） | 钢管、接头、密封垫片（置信：经验值） | 高温高压介质喷烫风险，必须佩戴防护面罩和手套；排污时需注意周围环境安全（置信：经验值） | 管路无泄漏，冲洗后水质清洁，压力传递正常（置信：经验值） |
