| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 测量膜盒腐蚀及疲劳断裂 | 破裂 | 机械；化学 | 严重 | 煤粉锅炉环境中膜盒长期受酸性腐蚀性气体侵蚀及交变压力作用，导致膜片壁厚减薄并产生微小裂纹，最终引发材料穿透性破裂 | 压力变送器输出信号出现恒流或死机等突变；引压管路存在介质渗漏；DCS系统显示该测点压力参数明显失真或归零 | [物理]引压管路密封性测试压降>0.05MPa/min（适用：2.5MPa打压测试保压阶段，置信：经验值）；[化学]接触介质pH值<4（适用：烟气或液体介质环境，置信：经验值） | [在线]DCS趋势记录分析；[离线]变送器气源/打压校验台；[离线]内窥镜 | 关键判据：DCS压力曲线突降归零且引压管有渗漏。鉴别要点：与引压管路堵塞区分，管路堵塞表现为压力曲线长时间恒定不变（死值）且无渗漏，而膜盒破裂伴随介质外泄 | [经验级]根本处理：切断引压阀，拆卸变送器，更换同规格测量膜盒或整机变送器，重新进行打压及零点校验；临时处理：关闭一次阀隔离，通过旁路或其他测点临时监控该参数 | 定期检查并清理引压管路积灰；加强锅炉燃烧调整，控制炉膛出口烟温，减少结焦和腐蚀性气体生成 | 引压管路堵塞：区分要点为管路堵塞无介质泄漏且压力示值长时间无变化冻结 | 仪表工2名；工时3-4h（置信：经验值） | 万用表、压力校验仪、扳手、内六角（置信：经验值） | 同型号测量膜盒组件、生料带、密封垫圈（置信：经验值） | 检修前必须关闭并锁定一次阀和二次阀，确认引压管路泄压至零后方可拆卸（DL/T 869-2012，标准值）（置信：标准值） | 变送器打压测试无渗漏，零点和量程校验精度在允许误差±0.5%范围内（DL/T 869-2012，标准值）（置信：标准值） |
| 测量膜盒永久变形 | 失效 | 机械 | 危急 | 变送器长期处于超压工况或单向受压，导致测量膜盒发生塑性变形，无法正确感应差压变化，造成测量失效 | 变送器输出信号卡死在某一数值（通常为满量程或零点）；即使改变水位，输出也无响应 | [压力]过程压力超过变送器量程1.5倍（置信：经验值）；[电学]输出电流锁定在4mA或20mA（置信：经验值） | [在线]DCS报警；[离线]标准压力校验仪 | 通入标准压力信号进行校验：若输入压力变化但输出电流不变，且排除电路故障，则确认为膜盒机械变形失效 | [经验级]根本处理：更换变送器或测量膜盒组件；临时处理：无，须立即停机更换 | 确保变送器量程匹配，防止过压；定期检查单向过压保护装置功能 | 电路板故障：电路故障通常伴随无输出或乱码，而膜盒变形表现为输出锁定且无法通过校准修正 | 仪表工1名；工时3h（置信：经验值） | 新变送器或膜盒组件、扳手（置信：经验值） | 差压变送器整机或膜盒备件（置信：经验值） | 需隔离取样管路，泄压后操作；防止高温介质烫伤（置信：经验值） | 校验合格，线性误差及回差符合精度等级要求（置信：经验值） |
