| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 背光灯管老化 | 老化 | 电气 | 一般 | 长期运行导致荧光粉发光效率降低或灯丝电子发射能力下降，造成亮度衰减和色温偏移 | 图像发黄；屏幕亮度调至最大仍偏暗；调节色温及白平衡无法改善 | [光学]屏幕亮度<额定值70%（适用：正常工作环境，置信：经验值）；[光学]色温偏移>500K（适用：正常显示模式，置信：经验值） | [离线]亮度计；[离线]色度计 | 若屏幕亮度低且图像发黄，调节亮度和色温无效，排除电源供电不足（电源电压正常）后，可判定为背光灯管老化而非驱动板故障 | [经验级]根本处理：拆开显示屏，更换同规格背光灯管；临时处理：无，须更换灯管 | 定期清洁屏幕散热孔；避免长时间高亮度运行 | 驱动电路故障：区分要点是驱动故障通常伴随闪烁或时亮时灭，而老化表现为持续低亮且色偏 | 电子工1名；工时2-3h（置信：经验值） | 螺丝刀；电烙铁；焊锡；万用表（置信：经验值） | 同规格背光灯管；绝缘热缩管（置信：经验值） | 断电操作；防止灯管破碎扎伤（标准值，DL/T 5784-2019）（置信：标准值） | 屏幕亮度及色彩显示正常，无暗角（标准值，DL/T 5784-2019）（置信：标准值） |
| 背光灯管损坏 | 断裂 | 电气 | 严重 | 灯管灯丝烧断或管壁破裂漏气，导致无法启辉发光 | 屏幕完全不发光；开机后在强光下斜视可见暗淡图像 | [电气]灯管电阻无穷大（适用：断电状态，置信：经验值）；[电气]回路电流<5mA（适用：启动状态，置信：经验值） | [离线]万用表；[在线]电流表 | 测量灯管两端电阻为无穷大（正常为冷态电阻），且供电电压正常，可判定为灯管物理损坏而非逆变器故障 | [经验级]根本处理：更换损坏的背光灯管；临时处理：无，须立即更换 | 避免剧烈振动冲击设备；检查电源电压稳定性 | 逆变器故障：区分要点是逆变器故障通常无高压输出，而灯管损坏时高压输出正常但灯管不亮 | 电子工1名；工时2-3h（置信：经验值） | 螺丝刀；万用表；专用拆屏工具（置信：经验值） | 备用背光灯管（置信：经验值） | 断电后进行操作；注意玻璃碎片处理（标准值，DL/T 5784-2019）（置信：标准值） | 屏幕点亮正常，亮度均匀（标准值，DL/T 5784-2019）（置信：标准值） |