| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 预处理系统气路堵塞 | 堵塞 | 机械；化学 | 严重 | 烟气粉尘穿透初级过滤层，或冷凝水排放不畅导致水分倒灌，引起预处理柜内部气路管道、针阀或流量计严重堵塞，样气无法进入分析仪 | 分析仪样气流量低报警；转子流量计浮子卡死在底部或大幅波动；系统抽气泵负载增大并发热；氧量及污染物测量值呈死水状态停滞 | [物理]样气流量<0.5L/min（适用：常规烟气取样，置信：经验值）；[物理]冷凝器排水周期异常停滞（适用：高湿烟气工况，置信：经验值） | [在线]系统流量变送器；[在线]PLC柜模拟量监控画面；[离线]浮子流量计肉眼巡视 | ①关键判据：流量计显示低于0.5L/min且泵前压力显著负压。②鉴别要点：若旁路切换测试流量恢复，则堵塞在探头原管线（非预处理柜）；若旁路依然低流量，则确认堵塞发生在预处理柜内部过滤器或冷凝排水节点 | [经验级]根本处理：由后向前逐级断开气路接口，使用高压氮气分段反吹，定位并清洗或更换堵塞的滤芯、针阀；临时处理：短暂调大转子流量计下游调节阀，利用系统自身压力尝试冲开轻微堵塞，无效则需停泵排查 | 定期更换各级聚结过滤器滤芯；加强探头反吹频率；每日巡视检查冷凝水蠕动泵排液是否正常 | 探头管线堵塞：区分要点在于切断预处理柜入口接头，若接头处有负压气流则柜外未堵，若无气流则为探头堵死 | 仪表工2名；工时4-6h（置信：经验值） | 万用表、流量校准仪、氮气反吹装置、管钳（置信：经验值） | 玻璃纤维滤芯、聚四氟乙烯密封胶带、备用针阀（置信：经验值） | 检修过程需佩戴防尘口罩防粉尘吸入；气路带压反吹时需佩戴护目镜防飞溅（标准值，DL/T 747-2010）（置信：标准值） | 样气流量恢复并稳定在1.0~1.5L/min区间，系统无泄漏报警（置信：经验值） |
| 预处理柜温控系统失效 | 温度异常 | 电气；热 | 严重 | 蒸汽伴热或电加热器温控模块损坏，导致预处理柜内温度失控。温度过低引发结露堵塞，温度过高导致样气组分发生化学变化或损坏过滤元件 | 恒温箱温度报警；伴热管线表面结露或结霜；冷凝器出口样气温度异常偏高；SO2等易溶于水的气体测量值出现异常偏低 | [物理]预处理柜内环境温度<15℃或>45℃（适用：恒温控制箱，置信：经验值）；[物理]压缩机冷凝器出口样气温度>5℃（适用：制冷除湿系统，置信：经验值） | [在线]铂电阻温度传感器；[在线]CEMS系统上位机温度历史曲线；[离线]红外测温枪 | ①关键判据：柜内环境温度偏离15~45℃区间。②鉴别要点：若仅冷凝器出口温度高而柜内常温正常，则为压缩机冷媒泄漏或制冷模块故障（非整体温控失效）；若整体温度异常，排查加热器或温控主板 | [经验级]根本处理：检查并更换损坏的固态继电器或PID温控仪，修复破损的保温层；临时处理：对于局部过热，短时开启柜门强制风冷降温；对于温度过低，接入临时外加暖风机 | 定期校验温度传感器准确度；在冬季来临前全面排查伴热带的绝缘及发热情况 | 分析仪内部测温元件故障：区分要点在于使用红外测温枪直接测量预处理柜金属外壳及内部管道实际温度，与上位机显示温度比对，若差异巨大则为测温元件坏 | 仪表工1名、电工1名；工时3-5h（置信：经验值） | 红外测温枪、万用表、十字/一字螺丝刀（置信：经验值） | PID温控仪、固态继电器、PT100铂电阻（置信：经验值） | 涉及220V强电作业，必须断电验电后操作，挂牌上锁；高温部件防烫伤（标准值，GB/T 33588-2017）（置信：标准值） | 柜内温度恢复并稳定在25℃±5℃，冷凝器出口温度维持在3℃~4℃（置信：经验值） |
| 预处理系统气路泄漏 | 泄漏 | 机械 | 严重 | 预处理柜内气路接口繁多，因长期振动、密封件老化或维护拆装不当，导致系统负压段吸入环境空气，正压段泄漏样气，造成测量数据失真 | 分析仪氧量值异常偏高于平时；量程标定时响应时间严重滞后且无法稳定到满量程；系统压力低报警；接口处可听到轻微“嘶嘶”声 | [化学]O2测量值>8%（适用：燃煤烟气CEMS正常本底值约3-6%，置信：经验值）；[物理]系统密封性测试保压5分钟压降>0.5kPa（适用：气密性试验，置信：经验值） | [在线]系统压力变送器；[在线]氧气传感器数据趋势；[离线]便携式检漏液（肥皂水） | ①关键判据：O2异常偏高且标定滞后。②鉴别要点：若系统进行零点/量程标定时，通入标准气体响应极慢（T90严重超时），则确认为预处理柜内泄漏；若标定正常但运行中O2高，需鉴别排查机柜外部探头至机柜的采样管线是否破损 | [经验级]根本处理：重新紧固泄漏接头，更换老化的O型圈或卡套，使用检漏液逐点查漏并复紧；临时处理：在泄漏接头处缠绕生料带或涂抹密封胶临时封堵，待停机时彻底更换接头 | 定期开展系统气密性试验；拆装维护时使用合适的力矩，避免损坏接头密封面 | 采样探头滤芯破损：区分要点在于关闭预处理柜入口阀，若泄漏消失则为外部探头至机柜段泄漏，若依然泄漏则为机柜内泄漏 | 仪表工2名；工时2-4h（置信：经验值） | 检漏液、扭力扳手、管路专用拆卸工具（置信：经验值） | 各规格PTFE密封O型圈、不锈钢卡套、生料带（置信：经验值） | 标定通入高浓度标准气体时，需开启排风扇防人员窒息；防有毒样气泄漏（标准值，HJ 75-2017）（置信：标准值） | 关闭样气进气阀进行密封性测试，保压5分钟内压力下降值<0.5kPa（置信：经验值） |