| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 烧结过滤芯微孔堵塞 | 堵塞 | 机械；化学 | 严重 | 煤粉及烟气中的粉尘颗粒滞留于滤芯微孔内部，或发生化学结垢，导致有效流通面积减小，透气性下降 | 系统进出口压差明显增大；过滤效率下降导致下游粉尘浓度升高；引风机电流增加或出力受限 | [物理]滤芯前后压差>2.5kPa（适用：额定流量运行工况，置信：经验值）；[物理]过滤后粉尘排放浓度>30mg/Nm³（适用：标准排烟工况，置信：经验值） | [在线]差压变送器；[在线]烟气连续排放监测系统(CEMS)；[离线]透气性测试仪 | 关键判据：压差持续超限且伴随下游粉尘浓度异常升高。鉴别要点：若仅压差升高而粉尘浓度正常，可能为差压测点管路堵塞；若伴随引风机喘振，需排查风机性能退化而非滤芯堵塞 | [经验级]根本处理：停运隔离该过滤段，开启脉冲反吹系统进行离线强力清灰，若无效应拆除滤芯使用超声波清洗或专用弱酸浸泡清洗；临时处理：提高反吹气源压力及频次，降低系统负荷运行 | 加强入炉煤质控制降低灰分；优化脉冲反吹空气压力与吹扫周期；定期离线深度清洗 | 差压测点堵塞：区分要点为解列测点进行机械疏通后压差显示恢复正常，而系统实际运行参数未变 | 检修工2名；工时4-6h（置信：经验值） | 超声波清洗机；差压计；专用拆卸扳手（置信：经验值） | 同型号烧结滤芯备用；清洗用弱酸/碱液（置信：经验值） | 隔离过滤段时应执行停送电及阀门隔离锁定挂牌(LOTO)（置信：经验值） | 滤芯安装复位后系统压差恢复至<1.0kPa，且24h无泄漏（置信：经验值） |
| 烧结滤芯基体破损断裂 | 断裂；破裂 | 机械 | 危急 | 长期受高压差交变应力、脉冲反吹气流冲击或高温热应力作用，导致烧结金属网层结合面撕裂、骨架断裂 | 过滤后介质粉尘浓度剧增；破损处有异常气流喷射啸叫；压差可能突然大幅下降 | [物理]下游粉尘浓度瞬时>100mg/Nm³（适用：额定排烟工况，置信：经验值）；[物理]滤芯压差较正常值突降>30%（适用：稳定负荷运行，置信：经验值） | [在线]烟气连续排放监测系统(CEMS)；[在线]差压变送器；[离线]内窥镜；[离线]荧光渗透探伤(PT) | 关键判据：压差突降伴随下游粉尘浓度激增。鉴别要点：若压差突降但浓度未激增，需排查旁路阀门是否误开或管道严重泄漏；若仅浓度激增，需排查是否发生大面积滤芯脱落或连接密封失效 | [经验级]根本处理：立即停机隔离，拆卸破损滤芯，更换全新烧结过滤芯，检查花盘配合面；临时处理：无，须立即停机处理，严禁继续运行损坏下游设备 | 严格控制反吹压力在滤材允许极限内；定期检查压差防止单个滤芯超压运行；优化点火及升温曲线防止热应力冲击 | 滤芯密封垫片老化失效：区分要点为压差缓慢下降且伴随局部渗漏痕迹，内窥镜检查滤芯本体无贯穿性裂纹 | 钳工2名、焊工1名；工时8-12h（置信：经验值） | 渗透探伤剂；内窥镜；专用拔管工具；扭矩扳手（置信：经验值） | 备用烧结过滤芯总成；耐高温密封垫片（置信：经验值） | 接触高温烟气前需充分通风换气并降温至40℃以下方可进入炉膛作业（DL/T 747-2010，置信：标准值） | 更换后需进行打压测试及荧光探伤，确认无渗漏且压差恢复至正常区间（DL/T 747-2010，置信：标准值） |