| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 冗余电源切换失败 | 性能退化 | 电气；控制 | 危急 | 主路电源掉电时，控制模块未发出切换指令或内部继电器节点卡涩，导致旁路电源无法投入，造成后级热控系统失电 | 主电源断电后系统全停；切换装置无动作指示灯；后级PLC或DCS机柜失电报警 | [电气]主备电源切换时间>20ms（适用：厂用电切换工况，置信：经验值）；[状态量]输出电压跌落至0V（适用：主路掉电时，置信：经验值） | [在线]DCS系统掉电SOE记录；[离线]继电器综合测试仪 | 关键判据：主路失电时输出端无电压。鉴别要点：若DCS机柜带UPS且仍失电，说明切换装置与UPS配合时序不匹配或装置本身拒动；若仅主路报警而输出正常，属单路进线故障而非切换装置故障 | [经验级]根本处理：更换切换控制板或继电器组件；临时处理：手动强制合入备用电源开关以恢复控制柜供电 | 定期校验切换装置内部继电器动作特性；定期进行主备电源实际切换试验 | 单路电源故障：区分要点是单路故障时输出电压不跌落，仅装置面板发出单路失电报警，系统仍正常运行 | 电气检修工2名；工时4h（置信：经验值） | 万用表、继电器测试仪、绝缘电阻测试仪（置信：经验值） | 冗余电源切换模块备件、控制板（置信：经验值） | 带电作业需使用绝缘工具，防止控制回路短路误动（DL/T 737-2010，置信：标准值） | 切换时间<20ms，主备切换无断电间隔，动作逻辑100%正确（置信：经验值） |
| 切换装置整体热退化 | 老化 | 电气；热 | 严重 | 长期运行导致内部电解电容干涸及控制元器件热老化，引发整体响应迟缓，多子部件性能劣化耦合导致切换不可靠 | 装置外壳异常发烫；频繁出现瞬时电压波动或系统重启；散热风扇异音或停转 | [物理]装置运行表面温度>60℃（适用：环境温度40℃时，置信：经验值）；[电气]母线电压纹波系数>5%（适用：满载工况，置信：经验值） | [在线]机柜内红外测温探头；[离线]红外热成像仪；[离线]电能质量分析仪 | 关键判据：装置局部温升超限且伴随输出电压纹波增大。鉴别要点：若仅装置发热而输出电压质量正常，属散热风扇失效或风道堵塞；若发热同时伴随切换时序紊乱，属内部电容老化引发的控制板级退化 | [经验级]根本处理：整体更换切换装置或批量更换内部老化电容与风扇；临时处理：短接主回路直供电，退出该切换装置进行隔离检修 | 定期清扫机柜防尘网；对运行年限超5年的装置进行预防性电容容量测试 | 机柜环境温度过高：区分要点是机柜温度普遍偏高且其他电气元件也同步出现高温报警，而非切换装置单一发热 | 电气检修工1名；工时2h（置信：经验值） | 红外热成像仪、万用表、电烙铁（置信：经验值） | 低阻抗电解电容、直流散热风扇（置信：经验值） | 停电更换元件时必须验电，确认进线开关已断开并挂接地线（DL/T 737-2010，置信：标准值） | 切换装置满载运行4h，表面温度<60℃，输出电压纹波在额定范围内（置信：经验值） |