| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 冷却风扇轴承磨损 | 磨损 | 机械 | 严重 | 风扇转子轴承因长期运行缺乏润滑或粉尘侵入，导致滚珠与保持架摩擦加剧，游隙增大，引发转子系统振动超标及转速下降 | 风扇机壳局部有明显异音；风扇转速偏低导致排风量下降；电源模块温度异常升高甚至触发过热保护停机 | [物理]轴承振动速度>4.5mm/s（适用：风扇额定转速运行时，置信：经验值）；[物理]轴承温度>80℃（适用：环境温度≤40℃时，置信：经验值） | [在线]电源模块温度传感器；[带电]便携式测振笔；[离线]红外测温仪 | 关键判据：振动值偏高且伴随规律性轴承异音，同时电源模块温度呈上升趋势。鉴别要点：若电源模块温度异常但振动与声音正常，应鉴别为模块自身发热或散热器堵塞故障，排除轴承磨损 | [经验级]根本处理：断电拆卸风扇，更换同型号轴承或整体更换风扇总成；临时处理：清理风扇积灰，对带有注油孔的轴承补充适量润滑脂以延缓劣化 | 定期清理风扇防尘网及叶片积灰；利用检修周期测量轴承振动趋势并提前更换劣化风扇 | 散热器风道堵塞：区分要点是风道堵塞时风扇运转声音和振动均正常，但进出风口温差极大 | 电气检修工1名；工时2-3h（置信：经验值） | 十字螺丝刀、万用表、测振笔、红外测温仪（置信：经验值） | 同规格冷却风扇总成或微型轴承、清洁毛刷、润滑脂（置信：经验值） | 检修前必须切断控制柜电源并挂“禁止合闸”警示牌，防止带电作业及风扇突然启动伤人（DL/T 790.5-2018，置信：标准值） | 手盘转动风扇叶片无卡涩、无异音；带载运行24h后复测电源模块温度恢复正常，轴承振动值<2.8mm/s（置信：经验值） |
| 风扇叶片断裂 | 断裂 | 机械 | 危急 | 风扇叶片受外力撞击或长期高频振动导致疲劳断裂，转子动平衡被破坏，引发剧烈振动，极易导致风扇彻底卡死停转 | 风扇运转时伴随剧烈低频振动；机壳内发出明显金属撞击声；风扇转速骤降或直接抱死，电源模块温度急剧飙升跳闸 | [物理]风扇转子不平衡量>G6.3级（适用：转子动平衡校验，置信：经验值）；[状态量]风扇转速<额定转速的80%（适用：未触发电气堵转保护前，置信：经验值） | [在线]电源模块超温报警信号；[带电]频闪灯；[离线]动平衡测试机 | 关键判据：突发性剧烈振动且伴随金属撞击异响，频闪灯观测可见叶片缺损。鉴别要点：若异响连续且刺耳为轴承磨损，若突发剧烈撞击并伴随转速骤停则判定为叶片断裂失效 | [经验级]根本处理：立即切断电源，拆除并整体更换冷却风扇总成，清理机壳内断裂的残片；临时处理：无，须立即停机切断电源，严禁强行通电运行 | 定期检查叶片有无微小裂纹；防止外部大颗粒异物被吸入风道 | 轴承严重磨损：区分要点是轴承磨损的振动是渐进式增大且声音连续，而叶片断裂是突发剧烈振动并伴随撞击声 | 电气检修工1名；工时1-2h（置信：经验值） | 十字螺丝刀、绝缘手套、内六角扳手、吸尘器（置信：经验值） | 同规格风扇总成、工业吸尘器或吹尘枪（置信：经验值） | 必须在系统完全断电且电源模块电容充分放电后进行操作，防止触电或机械绞伤（GB 26860-2011，置信：标准值） | 新风扇安装牢固无松动；通电试运转30分钟无异常振动和异响，电源模块温升在允许范围内（置信：经验值） |