| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 控制柜防尘过滤棉堵塞引发系统级热保护 | 其他 | 环境；热 | 一般 | 柜体防尘过滤棉长期未维护导致孔隙被粉尘堵死，控制柜内外空气循环受阻，内部热量积聚导致PLC或变频器过热触发保护停机 | 控制柜排风口无气流排出、柜内PLC或变频器面板显示超温报警、磨煤机润滑油泵偶发跳闸 | [热]控制柜内环境温度>45℃（适用：夏季高负荷或磨煤机区域高粉尘工况，置信：经验值）；[状态量]滤棉表面压差阻力显著增加（置信：经验值） | [在线]柜内温湿度传感器；[离线]风速仪或目视检查 | 关键判据：柜内环境温度越限报警且排风口实测风速接近于零。鉴别要点：与冷却器失效导致的润滑油温升高区分（冷却器失效表现为油温高报警而控制柜内环境温度正常） | [经验级]根本处理：拆除脏堵滤棉，彻底清扫滤网安装槽，更换全新同规格过滤棉；临时处理：短暂拆下过滤棉运行以恢复通风，尽快安排停机更换 | 定期（如每月）检查或清洗过滤棉，高粉尘区域加密清扫频次 | 润滑油站冷却系统失效：区分要点为冷却系统失效表现为润滑油温持续升高触发轴承温度高跳闸，而控制柜内温度正常 | 热控检修工1名；工时1-2h（置信：经验值） | 螺丝刀、工业吸尘器、清洁毛刷（置信：经验值） | 匹配控制柜尺寸的防尘过滤棉备件（置信：经验值） | 检修过程中注意防止粉尘掉落至控制柜内裸露电气端子上造成短路（置信：经验值） | 柜内环境温度恢复至45℃以下，排风口风速恢复正常，设备连续运行无热保护报警（置信：经验值） |
