| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 变频器整体过热失效 | 性能退化；温度异常 | 电气；热 | 严重 | 变频器内部IGBT等发热元件功率损耗大，当冷却系统（风扇或散热器）效能下降或环境温度过高时，热量积聚导致结温超限，触发内部热保护停机或加速电子元器件热老化。 | 变频器控制面板报过热故障（如OH）；柜体表面温度明显升高；变频器非计划停机导致给煤中断。 | [物理]变频器散热器表面温度>80℃（适用：满载运行工况，置信：经验值）；[物理]变频器运行环境温度>40℃（适用：夏季或密闭柜内，置信：经验值） | [在线]变频器内置温度传感器；[在线]控制柜温度巡检仪；[离线]红外热像仪 | 关键判据：变频器报OH过热故障且散热器表面温度>80℃。鉴别要点：若仅环境温度高且负载电流正常→冷却环境不良；若局部热点集中在IGBT且电流未超限→散热器风道堵塞或风扇失效（与变频器过载发热鉴别：过载必然伴随输出电流持续超过额定值）。 | [经验级]根本处理：清理或更换散热风扇，清除散热器风道积灰，改善控制柜通风环境；临时处理：适当降低给煤机运行频率以降低变频器负载电流，加强现场强制通风降温。 | 定期清理变频器滤网与散热器；定期检查并更换到达寿命的冷却风扇；控制室空调确保环境温度在允许范围内。 | 变频器过载报警：区分要点为过载伴随电机电流持续超过额定值，而过热故障电流正常且温度超标。 | 电气检修工2名；工时3-4h（置信：经验值） | 红外热像仪、万用表、绝缘电阻表、内六角扳手、吸尘器（置信：经验值） | 冷却风扇总成、空气滤网、导热硅脂（置信：经验值） | 停电后必须验电，确认直流母线电压放电至安全值以下方可接触内部器件（置信：标准值，DL/T 596-2021《电力设备预防性试验规程》） | 变频器满载运行2小时，散热器表面温度<75℃，无过热报警跳闸（置信：标准值，GB/T 12668.4-2015《调速电气传动系统》） |
| 变频器直流母线过电压 | 性能退化 | 电气 | 严重 | 给煤机负载突变或快速减速时，电机处于发电制动状态，回馈能量通过逆变桥续流二极管向直流母线电容充电，当制动电阻未投入或容量不足时，母线电压超过过压保护阈值导致停机。 | 变频器面板报直流母线过压故障（如OV1/OV2）；给煤机在调整转速时频繁跳闸；可能伴随制动电阻过热或烧毁异味。 | [电气]直流母线电压>800VDC（适用：380V/400V级变频器，置信：经验值）；[电气]制动电阻阻值偏差>10%（适用：断电冷态测量，置信：经验值） | [在线]变频器故障诊断代码读取；[离线]制动电阻万用表阻值测量；[离线]制动单元功能测试仪 | 关键判据：变频器报OV过压故障且发生于给煤机降速瞬间，直流母线电压>800VDC。鉴别要点：若故障仅在降速时发生→回馈能量过大（与电源侧输入过压鉴别：输入过压发生在任何运行阶段且进线电压持续偏高，可通过测量进线电压区分）。 | [经验级]根本处理：更换损坏的制动电阻，修复或更换制动单元，适当延长变频器减速时间参数；临时处理：修改变频器参数限制最大减速速率，避免给煤机快速降速。 | 合理设置变频器加减速时间参数；定期检查制动电阻接线是否松动及阻值变化；核算制动功率是否满足工况需求。 | 进线电源过压：区分要点为进线过压在电机不运行或匀速运行时依然存在，测量进线R/S/T端电压即可区分。 | 电气检修工1-2名；工时2-3h（置信：经验值） | 万用表、直流电压表、扭矩扳手（置信：经验值） | 制动电阻、制动单元模块、接线端子（置信：经验值） | 严禁带电插拔变频器内部接线，制动电阻表面高温禁止直接触摸（置信：标准值，DL 5009.1-2014《电力建设安全工作规程》） | 变频器减速过程中不报过压故障，直流母线电压稳定在安全阈值以下（置信：标准值，GB/T 12668.4-2015《调速电气传动系统》） |
| 变频器输出缺相或三相不平衡 | 断裂；性能退化 | 电气 | 危急 | 变频器逆变侧IGBT功率模块损坏开路，或输出侧电缆接线端子松动、氧化断裂，导致给煤机电机单相运行，缺相运行产生负序电流，引起电机过热甚至烧毁。 | 变频器面板报输出缺相故障（如SPF）；电机启动困难且有明显电磁嗡嗡声；运行中电机剧烈振动并发热严重；输出端电流极不平衡。 | [电气]变频器输出三相电流不平衡度>10%（适用：变频器带载稳态运行，置信：经验值）；[电气]输出端子间电阻差>5%（适用：断电测量IGBT输出阻抗，置信：经验值） | [在线]变频器输出侧电流互感器；[离线]万用表输出阻抗检测；[离线]电机绝缘电阻测试 | 关键判据：变频器报输出缺相，且测量输出三相电流不平衡度>10%。鉴别要点：测量变频器输出端U/V/W电压与电流，若缺相→变频器内部IGBT损坏或输出端子断开；若三相平衡但电机仍过热→电机本身故障（与电源进线缺相鉴别：进线缺相会导致变频器报输入缺相，且直流母线电压纹波剧增）。 | [经验级]根本处理：检查并紧固输出侧电缆端子，若IGBT模块损坏则需更换变频器功率模块或整机；临时处理：无，须立即停机并切换至工频旁路运行或停运给煤机，防止电机烧毁。 | 检修时严格执行力矩打紧标准；定期进行变频器输出端子红外测温；加强防潮防腐蚀措施防止端子氧化。 | 电机单相运行故障：区分要点为断开变频器输出端子，分别测量变频器输出和电机端子，可定位故障是在变频器侧还是电机侧。 | 电气检修工2名；工时4-6h（置信：经验值） | 万用表、兆欧表、扭矩扳手、红外测温仪（置信：经验值） | IGBT功率模块、变频器整机、接线端子、压接端头（置信：经验值） | 停电、验电后操作，更换功率模块需严格做好防静电措施（置信：标准值，DL 5009.1-2014《电力建设安全工作规程》） | 变频器空载与带载运行均无缺相报警，输出三相电流不平衡度<5%（置信：标准值，GB/T 12668.4-2015《调速电气传动系统》） |