| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 透镜表面高温积灰与结焦 | 其他 | 环境；化学 | 严重 | 煤粉燃烧产生的高温烟气夹带未燃尽颗粒与灰分，在光学透镜表面附着并发生烧结，阻挡光路透射与折射 | 光学监测系统信号衰减或丢失；炉膛火焰视频画面模糊或出现盲区；[光学]透光率显著下降 | [光学]透光率<80%（适用：炉膛高温成像工况，置信：经验值）；[物理]表面灰污附着厚度>0.5mm（适用：停炉冷态检查，置信：经验值） | [在线]火焰视频监控画质分析；[在线]光学传感器信号强度监测；[离线]内窥镜透镜表面检查 | 关键判据：在线光学信号强度持续下降或视频画面清晰度降低。鉴别要点：若伴随锅炉负荷急剧波动或煤质变差，且全炉膛测点均呈同一衰减趋势，可排除单一传感器电路故障，判定为透镜表面结焦积灰 | [经验级]根本处理：退出光学监测系统，待停炉降温后，使用专用镜头清洁组件清除表面烧结灰渣；临时处理：启动或增加透镜吹扫气源压力，延长吹扫时间，利用高压气流吹除表面浮灰 | 优化吹灰器运行周期；保证透镜吹扫气源（压缩空气或蒸汽）的压力与纯度；定期停炉检查并清洗透镜 | 透镜内部元件老化损坏：区分要点为信号衰减在清洁透镜后无改善，且伴随设备绝缘或阻值异常 | 光学仪表工2名；工时4-6h（置信：经验值） | 专用光学镜头清洁刷、无尘布、内窥镜（置信：经验值） | 高纯度工业酒精、专用光学镜头清洗液、高纯度压缩空气（置信：经验值） | 必须在炉膛降温至安全温度并办理工作票后方可进行开孔检查（DL/T 869-2012，标准值）（置信：标准值） | 透镜表面无可见灰焦附着，光学系统信号强度恢复至正常基线水平，视频监控画面清晰无盲区（置信：经验值） |
| 透镜视窗组件密封失效 | 其他 | 机械；热 | 危急 | 长期处于高温环境导致密封件热老化、疲劳或机械变形，引发法兰接口或视窗密封处泄漏，外部冷空气漏入破坏炉膛密封 | 炉膛局部出现漏风异响；密封点附近有烟气外溢；[物理]密封压差下降；严重时导致炉膛燃烧工况不稳 | [物理]密封视窗漏风率>0.5%（适用：运行工况，置信：经验值）；[热]密封件本体温度>250℃（适用：视窗法兰边缘，置信：经验值） | [在线]炉膛负压参数趋势监测；[带电]红外热像仪扫描视窗组件；[离线]停炉气密性试验 | 关键判据：视窗法兰周边测点温度异常升高或红外成像显示局部气流溢出。鉴别要点：若炉膛负压剧烈波动且引风机出力增加，需与炉膛水冷壁爆管泄漏区分（爆管常伴随蒸汽泄漏声与给水流量异常，而密封泄漏仅为漏风） | [经验级]根本处理：停炉降温，拆卸视窗组件，更换耐高温石墨或金属缠绕垫片并按力矩要求紧固；临时处理：无，须立即停机处理，运行中严禁强行带压堵漏以防人员烫伤 | 定期检查并视情更换视窗密封件；检修时严格使用力矩扳手对角均匀紧固螺栓，防止局部应力集中 | 炉膛爆管泄漏：区分要点为爆管伴随给水流量不匹配及异常蒸汽喷出声，而密封失效仅为外部空气吸入或微弱烟气外溢 | 钳工2名；工时8-12h（置信：经验值） | 力矩扳手、红外热像仪、密封面研磨工具（置信：经验值） | 耐高温金属缠绕垫片、耐高温螺栓、高温密封胶（置信：经验值） | 接触高温部件须穿戴防烫服及手套，严禁带压紧固螺栓或堵漏（DL/T 869-2012，标准值）（置信：标准值） | 视窗组件密封性试验合格无泄漏，法兰结合面平整无变形（GB/T 12145-2016，标准值）（置信：标准值） |