| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 软管疲劳破裂 | 磨损 | 机械 | 软管在转子周期性挤压下产生材料疲劳，导致管壁出现微小裂纹并扩展，最终发生破裂 | 泵腔出现异常泄漏；出口压力骤降；输送介质从泵头处泄漏；系统流量大幅波动 | [物理]运行时间>2000h（适用：天然橡胶软管额定工况，置信：经验值）；[状态量]出口压力波动幅值>额定压力15%（适用：稳定负荷下，置信：经验值） | [在线]出口压力变送器（置信：经验值）；[在线]流量计（置信：经验值）；[离线]目视检查（置信：经验值） | 关键判据：出口压力骤降且伴随流量下降，停机检查泵头有介质泄漏；鉴别要点：与进出口阀门内漏区分，若系统停机保压压力正常下降但泵头有积液，可排除阀门内漏 | 根本处理：拆除泵头卡箍，抽出破损软管，清理泵腔内部残留介质，更换同型号新软管并紧固卡箍；临时处理：无，须立即停机泵并切断进出口阀门，清理泄漏介质 | [经验级]根据介质特性选用合适材质软管；定期记录运行时间，达到寿命周期前实施预防性更换；保持转子润滑良好，减少额外摩擦 | 软管接头松动：区分要点为接头松动在紧固后泄漏立即消失，且无软管本体破裂的裂纹特征 | 钳工2名；工时2-3h（置信：经验值） | 活动扳手、内六角扳手、扭矩扳手、清洗刷（置信：经验值） | 同型号新蠕动泵软管、硅油润滑脂、密封垫圈（置信：经验值） | 切断进出口阀门并泄压后方可拆卸泵头；穿戴防烫防腐蚀劳保用品；煤粉锅炉区域需遵守防爆要求（置信：经验值） | 空载及带载试运转各30min，出口压力稳定无波动，泵头及管路接口无滴漏（置信：经验值） |
| 软管内壁磨损减薄 | 磨损 | 机械 | 输送介质中含有固体颗粒或具有高磨蚀性，长期冲刷软管内壁导致材料减薄，承压能力下降 | 泵的容积效率下降；相同转速下实际输出流量减少；软管弹性明显变差 | [物理]软管壁厚减薄量>原壁厚的15%（适用：天然橡胶软管，置信：经验值）；[状态量]容积效率<85%（适用：额定转速下，置信：经验值） | [在线]电机电流监测（置信：经验值）；[离线]超声波测厚仪（置信：经验值）；[离线]软管拉伸压缩测试仪（置信：经验值） | 关键判据：相同转速下流量逐渐下降，电机电流无异常增大；鉴别要点：与系统管路堵塞区分，若系统进出口压差正常且旁路流量计显示总流量下降，可排除管路堵塞 | 根本处理：拆卸泵头，更换已磨损减薄的软管，检查并消除介质内的异常大颗粒物；临时处理：在允许范围内适当提高泵转速以补偿流量损失，密切监测泵体温度 | [经验级]在泵进口增设过滤装置；定期检测介质颗粒度与浓度；优化运行参数避免长期超负荷运转 | 进出口阀门开度不足：区分要点为阀门开度不足会导致进出口压差异常升高，且电机电流增大，而软管磨损减薄压差及电流基本不变 | 钳工1名；工时1-2h（置信：经验值） | 超声波测厚仪、扳手、卡尺（置信：经验值） | 蠕动泵软管备件、清洗剂（置信：经验值） | 拆卸前确保泵内无压力及残余有害介质；接触磨损软管时注意防割伤（置信：经验值） | 额定转速下容积效率恢复至90%以上，软管壁厚测量均匀且符合出厂公差范围（置信：经验值） |