| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 过程接头密封圈老化泄漏 | 泄漏 | 机械 | 严重 | 密封圈长期处于高温高压工况下，材料发生蠕变、应力松弛及热降解，导致弹性丧失，密封比压下降，接头处介质由密封面溢出 | 接头密封处可见汽水或介质外泄痕迹；保温层有潮湿或冲刷孔洞；附近伴有泄漏异响；严重时系统内介质流量异常增加、相关泵电流上升 | [物理]主蒸汽系统接头处环境异响>85dB（适用：距泄漏点1米处，置信：经验值）；[状态量]管内介质流失率>0.5%（适用：额定工况下系统质量平衡测算，置信：经验值） | [在线]现场巡检目视检查；[在线]系统流量/压力趋势监测；[离线]超声波泄漏检测仪 | 关键判据：系统出现流量质量失衡且接头附近存在物理异响与潮湿迹象。鉴别要点：若系统流量失衡但无外泄痕迹，需排查安全阀内漏或管壁内部泄漏；若仅接头处潮湿无异响，排除介质冷凝水凝结或雨水渗入 | [经验级]根本处理：拆除接头保温，泄压至零后拆卸接头，清理密封面，更换同材质备件并按规定扭矩紧固；临时处理：采用管卡或专用堵漏夹具进行外部包覆封堵，降低系统运行负荷 | 提高定期巡视频次，重点检查高温高压区域接头；利用检修期定期更换达到设计寿命的密封件；确保安装时密封面光洁无贯穿性划痕 | 阀门内漏 | 钳工2名、管工1名；工时8-10h（置信：经验值） | 扭力扳手、超声波测厚仪、超声波泄漏检测仪、角磨机（置信：经验值） | 同规格及材质的高温高压密封圈、石墨盘根、密封胶、保温棉（置信：经验值） | 必须将系统压力泄放至零且温度降至安全范围方可施工，严禁带压拆卸接头（DL/T 869-2012，置信：标准值） | 接头无肉眼可见泄漏及渗水迹象，系统在额定工作压力下保压30分钟压降符合规程要求（DL/T 869-2012，置信：标准值） |