| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 铠装芯体保护套管磨损穿透 | 磨损 | 机械 | 严重 | 煤粉锅炉内高速夹带煤粉颗粒的烟气长期冲刷铠装芯体外部的金属保护套管，产生机械切削磨损导致壁厚减薄，最终穿透引起内部填充材料受损或介质泄漏。 | DCS显示对应测点温度逐渐偏离正常趋势或出现跳变；现场检查可能听到测点接口处存在轻微漏风异响；套管外观可见明显沟槽或减薄。 | [物理]套管剩余壁厚<1.5mm（适用：外径16mm不锈钢套管，置信：经验值）；[状态量]测温元件保护套管设计使用寿命>20000h（适用：煤粉冲刷区域，置信：经验值） | [带电]DCS温度趋势监测；[离线]超声波测厚仪；[离线]外观宏观检查 | 关键判据：测点温度发生突变且现场测厚验证壁厚小于1.5mm。鉴别要点：若伴随系统压力波动及介质外溢，需与单纯的热电偶老化损坏（仅温度数值漂移，无物理泄漏）相鉴别，通过现场测厚及宏观检查即可区分。 | [经验级]根本处理：停炉冷却后抽出损坏的铠装芯体，更换为耐磨合金材质的新套管并重新密封焊接；临时处理：无，须立即停机或切除该测点隔离处理。 | 在易磨损区域采用碳化硅或特殊耐磨合金材质的保护套管；定期利用停炉检修周期对高风险区域测点进行超声波测厚抽查。 | 热电偶芯体老化断路：区分要点为芯体老化仅表现为温度示数突变至最大或死值，无测点套管物理穿透及漏风现象。 | 热控检修工2名、焊工1名；工时4-6h（置信：经验值） | 超声波测厚仪、氩弧焊机、专用拆装扳手（置信：经验值） | 耐磨型铠装热电偶套管备件、氩弧焊丝（置信：经验值） | 必须办理热力机械工作票，确认系统隔离降温至50℃以下方可作业（DL/T 869-2012，标准值）（置信：标准值） | 焊缝表面进行100%液体渗透检测无裂纹，套管安装垂直度偏差<1.5mm/m（DL/T 869-2012，标准值）（置信：标准值） |
| 铠装芯体内部绝缘老化失效 | 老化 | 绝缘 | 一般 | 铠装芯体长期处于高温环境，内部氧化镁绝缘粉剂受潮或高温烧结导致绝缘性能下降，引发热电偶测温信号失真或对地短路。 | DCS显示该点温度出现不规则大幅波动或明显偏离邻位测点；检查回路发现测温电阻值异常；系统可能因信号断路或短路触发相关报警。 | [电气]绝缘电阻<100MΩ（适用：额定电压500V兆欧表测试常温状态，置信：经验值）；[电气]芯线间绝缘电阻<50MΩ（适用：高温500℃工况下，置信：经验值） | [离线]500V兆欧表；[带电]DCS信号波形及历史趋势监测 | 关键判据：常温下测试绝缘电阻<100MΩ且伴随测温信号大幅跳动。鉴别要点：需与接线盒外部受潮进水相区分，通过解开接线盒分离测量，若芯体本体至接线端电阻偏低即可判定为内部老化。 | [经验级]根本处理：拆除原有故障铠装芯体，按原设计量程和长度更换新件并恢复接线；临时处理：若系统允许，暂时切除该测点或强制信号维持运行。 | 定期检查并密封接线盒防止雨水渗入；选型时确保芯体额定使用温度上限留有充足余量。 | 测量回路接线松动：区分要点为接线松动表现为接触电阻变化导致的间歇性温度漂移，紧固接线后即恢复正常，而内部老化无法通过外部紧固修复。 | 热控检修工1名；工时1-2h（置信：经验值） | 500V兆欧表、万用表、螺丝刀套装（置信：经验值） | 同型号同长度铠装芯体备件、绝缘胶布（置信：经验值） | 检修前应确认测点回路已强制或解除相关自动联锁保护，防止误动作（DL/T 5210.4-2018，标准值）（置信：标准值） | 常温下整体绝缘电阻测试应>100MΩ，线路连接紧固无松动，DCS温度显示稳定且误差在允许范围内（DL/T 5210.4-2018，标准值）（置信：标准值） |