| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 阀芯阀座密封面冲刷磨损 | 磨损 | 机械 | 严重 | 高速煤粉气流或含杂质蒸汽对金属密封面产生长期切削与撞击，破坏密封比压，导致密封面出现沟槽或减薄，丧失阻断能力 | 阀门关闭后介质仍持续泄漏；管道内可听及明显节流嘶嘶声；执行机构可能出现关不到位反馈 | [物理]密封面磨损深度>0.5mm（适用：高温高压主蒸汽系统，置信：经验值）；[状态量]阀门内漏量>额定流量3%（适用：设计压力下，置信：经验值） | [离线]超声波测厚仪；[离线]渗透探伤（PT）；[带电]声发射泄漏检测仪 | 关键判据：阀门在全关位时出现异常温升或声发射信号异常。鉴别要点：若执行机构输出力矩正常且阀位反馈为0%时泄漏，判定为内漏磨损；若阀位反馈未到0%，则为执行机构卡涩或气源故障（与执行机构故障鉴别） | [经验级]根本处理：解体阀门，对阀芯阀座进行车削加工或堆焊司太立合金后重新研磨至镜面；临时处理：提高执行机构关断力矩强制密封，或注入密封脂暂缓泄漏 | 优化管道设计减少节流流速；定期检测阀门内漏情况；选用耐磨合金材料或进行表面硬化处理 | 阀门外部法兰泄漏：外部泄漏伴随明显外漏介质及保温层浸润，内漏磨损仅表现为阀体异常温升及下游流量异常 | 钳工2名、管工1名；工时16-24h（置信：经验值） | 研磨机、超声波测厚仪、渗透探伤剂、力矩扳手（置信：经验值） | 司太立合金焊丝、研磨砂、高温防烧剂、密封脂（置信：经验值） | 检修前需进行管系泄压至零表压并冷却至常温，办理动火票及受限空间作业票（DL/T 869-2012，标准值）（置信：标准值） | 阀门密封面着色检查100%无裂纹且连续接触；设计压力下水压试验保压30min无可见渗漏（DL/T 869-2012，标准值）（置信：标准值） |
| 阀芯阀座高温氧化及腐蚀 | 腐蚀 | 化学；热 | 一般 | 阀门长期处于高温环境，金属表面与高温烟气或蒸汽发生氧化反应生成氧化皮，伴有硫或氯等元素的化学腐蚀，导致材料组织退化变脆 | 阀体表面油漆变色或起泡；解体时可见密封面有点蚀坑或剥落性氧化皮；阀门动作偶发卡涩 | [化学]抗氧化失重率>10mg/cm²（适用：超临界参数及以上工况，置信：经验值）；[物理]表面硬度下降>15%（适用：高温运行后检测，置信：经验值） | [离线]金相组织分析仪；[离线]里氏硬度计；[离线]内窥镜 | 关键判据：密封面出现宏观点蚀坑且硬度明显下降。鉴别要点：冲刷磨损表现为定向流体沟槽，而高温腐蚀表现为大面积散布的点蚀坑及氧化层剥落（与冲刷磨损鉴别） | [经验级]根本处理：彻底清除表面氧化层及腐蚀产物，局部补焊耐高温耐腐蚀合金并打磨抛光；临时处理：无，需密切监视腐蚀发展情况，必要时降参数运行 | 控制蒸汽品质及烟气硫含量；选用抗高温氧化材质（如铬钼钒钢）；避免阀门长期处于高温微开节流状态 | 阀体材质石墨化：石墨化表现为金相组织中铁素体中碳化物分解，整体脆化，无表面大面积点蚀坑特征 | 探伤人员1名、钳工2名；工时24-48h（置信：经验值） | 便携式金相仪、硬度计、角磨机、补焊氩弧焊机（置信：经验值） | 镍基合金焊条、耐高温防腐涂层、金相抛光剂（置信：经验值） | 高温区域作业需穿戴防烫服及面罩；打磨及焊接时注意通风及粉尘防护（DL/T 869-2012，标准值）（置信：标准值） | 密封面修复后无宏观缺陷；硬度恢复至原设计要求±10%范围内（DL/T 869-2012，经验值）（置信：标准值） |
| 阀芯脱落或断裂 | 断裂 | 机械 | 危急 | 阀杆与阀芯连接处因长期启闭交变应力产生疲劳裂纹，或由于阀杆材质缺陷、介质冲击导致连接键剪断，阀芯完全脱离执行机构 | 阀门执行机构动作正常但流量或压力无变化；阀杆上下移动无阻力；管道内可能出现金属撞击声 | [状态量]阀门开度反馈与实际流量完全不匹配（适用：执行机构动作行程内，置信：经验值）；[物理]阀杆连接处轴向位移>2mm（适用：解体测量，置信：经验值） | [带电]DCS系统流量与阀位趋势比对；[离线]超声波探伤仪（UT） | 关键判据：执行机构位移正常而流通介质未随动作发生任何变化。鉴别要点：若手动操作阀杆感觉极轻且无介质压差阻力，判定为脱落断裂；若手感沉重且伴有摩擦感，则为阀杆弯曲或严重卡涩（与卡涩鉴别） | [经验级]根本处理：立即停机隔离系统，泄压后拆卸阀盖，取出脱落阀芯，更换新阀芯及连接销/螺纹并重新紧固固焊；临时处理：无，须立即停机处理，可利用旁路系统临时控制 | 定期对阀杆及连接部位进行无损探伤；优化阀芯结构避免应力集中；严格监控执行机构行程防止机械过冲 | 阀门卡涩：卡涩时执行机构会表现出过力矩报警跳闸，而阀芯脱落断裂时执行机构动作顺畅无阻力 | 高级钳工2名、焊工1名；工时12-24h（置信：经验值） | 超声波探伤仪、专用液压拉马、内六角扳手、直流弧焊机（置信：经验值） | 阀芯组件总成、连接销钉、阀杆定位卡套（置信：经验值） | 必须确认上下游阀门已完全隔离并泄压至零；进入阀体内部检修前必须进行气体置换及氧含量测试（DL/T 869-2012，标准值）（置信：标准值） | 阀杆与阀芯连接牢固无松动；动作全行程无卡涩；系统冷态试压动作3次无异常响声（DL/T 869-2012，标准值）（置信：标准值） |