| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 隔离膜片破裂 | 破裂 | 机械 | 危急 | 隔离膜片因过压、疲劳或介质腐蚀导致结构完整性丧失，无法隔离被测介质与填充液 | 压力示值突降至零或无变化；变送器输出电流异常；出现介质泄漏痕迹 | [压力]测量误差>量程的1%（置信：经验值）；[状态]输出电流<4mA或>20mA（置信：经验值） | [在线]压力变送器；[离线]外观检查 | 若压力示值归零且输出电流异常，检查线路正常后，拆解检查膜片是否物理破裂，以区分线路故障或传感器损坏 | [经验级]根本处理：更换同型号隔离膜片组件；临时处理：关闭取源阀门，切除故障变送器 | 定期校验压力表；防止系统超压 | — | 仪表工2名；工时2-4h（置信：经验值） | 扳手、备用膜片组件、密封圈（置信：经验值） | 隔离膜片组件、O型圈、密封垫片（置信：经验值） | 须执行泄压、排空操作；佩戴防护手套（置信：经验值） | [压力]示值误差≤±0.5%（置信：经验值）；[密封]无渗漏（置信：经验值） |
| 隔离膜片疲劳裂纹 | 裂纹 | 机械 | 严重 | 隔离膜片在长期压力循环作用下产生金属疲劳，萌生微裂纹，导致测量迟滞或漂移 | 压力示值不稳定或出现迟滞现象；响应速度变慢 | [时间]响应时间>1s（置信：经验值）；[误差]回程误差>量程的0.5%（置信：经验值） | [在线]压力监测；[离线]膜片探伤 | 若压力示值存在迟滞且零点漂移，通过压力循环测试观察线性度变化，以区分膜片老化与填充液气泡影响 | [经验级]根本处理：更换膜片组件；临时处理：无，须尽快处理 | 优化压力控制逻辑，减少大幅波动 | 隔离膜片老化：区分要点为老化通常伴随整体性能下降，裂纹表现为特定点的迟滞 | 仪表工2名；工时3-5h（置信：经验值） | 扳手、放大镜、专用拆装工具（置信：经验值） | 隔离膜片组件、填充液（置信：经验值） | 须确认系统已泄压（置信：经验值） | [性能]回程误差≤0.2%（置信：经验值）；[外观]无可见裂纹（置信：经验值） |
| 隔离膜片腐蚀穿孔 | 其他 | 化学 | 严重 | 被测介质中的腐蚀性成分与膜片材料发生化学反应，导致膜片变薄穿孔 | 压力示值逐渐漂移；膜片表面可见变色或蚀坑 | [化学]介质pH值<5.5（适用：酸性环境，置信：经验值）；[误差]零点漂移>量程的0.5%/月（置信：经验值） | [离线]化学成分分析；[离线]测厚仪 | 若测量漂移且介质具有腐蚀性，检查膜片表面形貌，以区分机械损伤与化学腐蚀 | [经验级]根本处理：更换耐腐蚀材质膜片；临时处理：加装隔离缓冲罐 | 选用耐腐蚀材质（如哈氏合金、钽）；定期监测介质成分 | 膜片机械磨损：区分要点为腐蚀伴有表面化学变色，磨损为物理减薄 | 仪表工2名；工时2-4h（置信：经验值） | 扳手、测厚仪、化学清洗剂（置信：经验值） | 耐腐蚀膜片组件、密封件（置信：经验值） | 佩戴防毒面具和防护服（置信：经验值） | [外观]无腐蚀坑点（置信：经验值）；[密封]无泄漏（置信：经验值） |
| 隔离膜片变形 | 变形 | 机械；热 | 一般 | 膜片因长期高温蠕变或瞬时超压发生塑性变形，改变刚度特性 | 压力测量线性度变差；零点偏移 | [热]介质温度>膜片额定温度（置信：经验值）；[误差]线性度误差>量程的0.5%（置信：经验值） | [在线]温度传感器；[离线]压力校验台 | 若线性度误差大且温度较高，检查膜片平整度，以区分传感器电路漂移 | [经验级]根本处理：更换变形膜片；临时处理：调整零点校准 | 控制介质温度在允许范围内；安装过压保护装置 | 传感器温漂：区分要点为温漂随温度可逆变化，变形为永久性改变 | 仪表工2名；工时2-3h（置信：经验值） | 压力校验台、扳手、塞尺（置信：经验值） | 隔离膜片组件（置信：经验值） | 须等待设备冷却至常温（置信：经验值） | [几何]平面度偏差<0.1mm（置信：经验值）；[性能]线性度误差≤0.2%（置信：经验值） |